[{"id":"US-24472028","date":"2026-02-26","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24461118","date":"2026-02-26","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT ATRIAL LEAD EXHIBITED NOISE. DURING THE PROCEDURE, IT WAS DISCOVERED THAT THE RIGHT ATRIAL LEAD HAD INSULATION DAMAGE AND HELIX RETRACTION ISSUES. THERE WAS ALSO DIFFICULTY TO ADVANCE AND FAILURE TO DISCONNECT FROM THE DEVICE. THE RIGHT VENTRICULAR LEAD EXHIBITED HIGH CAPTURE THRESHOLDS AND INSULATION DAMAGE. THE RIGHT ATRIAL LEAD WAS CAPPED AND REPLACED. THE RIGHT V"},{"id":"US-24462115","date":"2026-02-26","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"AURORA EV-ICD\u00bf MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24474236","date":"2026-02-25","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF XT VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24474495","date":"2026-02-25","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"TRANSVENE SVC LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24476415","date":"2026-02-25","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24476833","date":"2026-02-25","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24463298","date":"2026-02-25","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"IPERIA 7 VR-T DX DF-1 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24464570","date":"2026-02-25","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24454111","date":"2026-02-25","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE MEDICAL, INC./ ABBOTT MEDICAL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24454120","date":"2026-02-25","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE MEDICAL, INC./ ABBOTT MEDICAL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24456084","date":"2026-02-24","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24470109","date":"2026-02-23","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24475230","date":"2026-02-23","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"PERCIVA ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24476065","date":"2026-02-23","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24455601","date":"2026-02-23","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24460992","date":"2026-02-23","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24464554","date":"2026-02-23","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24464585","date":"2026-02-23","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24446577","date":"2026-02-23","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24430688","date":"2026-02-23","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"AN INFECTION WAS OBSERVED FOLLOWING THE IMPLANTATION OF THIS BIOTRONIK DEVICE. THE STERILIZATION PROCESS WAS INVESTIGATED. THE VALIDATED PROCESS ASSURES THAT ALL STERILIZATION PARAMETERS, SUCH AS GAS CONCENTRATION, TEMPERATURE, HUMIDITY, ETC., ARE WITHIN ITS SPECIFIED RANGES FOR EACH DISTRIBUTED DEVICE. ADDITIONALLY, AN ANALYSIS OF VALIDATED MICROBIOLOGICAL INDICATORS IS PERFORMED AFTER EVERY STER"},{"id":"US-24415779","date":"2026-02-23","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"IFORIA 3 VR-T DF-1","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE DEVICE COULD NOT BE INTERROGATED AND WAS REPLACED. PLEASE NOTE THIS ICD IS AFFECTED BY A FIELD SAFETY CORRECTIVE ACTION, BIO-LQC, INITIATED IN MARCH 2021."},{"id":"US-24428019","date":"2026-02-23","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SUBQ ICD DEVICE","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT PREVIOUSLY HAD A SUBQ ICD DEVICE. THE PHYSICIAN STATED THAT THE DEVICE FAILED TO CONVERT A TACHYCARDIA EPISODE. THE DEVICE WAS EXPLANTED AND REPLACED. \"THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)\"."},{"id":"US-24457858","date":"2026-02-22","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24449433","date":"2026-02-22","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI S VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24416073","date":"2026-02-22","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24410999","date":"2026-02-22","received":"2026-02-22","source":"FDA_MAUDE","country":"US","device_name":"ABBOTT ICD","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24470727","date":"2026-02-21","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471427","date":"2026-02-21","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471379","date":"2026-02-20","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf XT VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24454971","date":"2026-02-20","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24444211","date":"2026-02-20","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS ELECTRODE HAD RECEIVED AN INAPPROPRIATE SHOCK. REVIEW OF THE EPISODE NOTED OVERSENSING OF MYOPOTENTIAL NOISE AND CHANGES IN AMPLITUDE MORPHOLOGY MEASUREMENTS. ORIGINALLY, A POTENTIAL ELECTRODE FRACTURE WAS SUSPECTED TO HAVE BEEN THE SOURCE OF THE NOISE. X-RAY IMAGING TAKEN BEFOREHAND DID NOT SHOW ANY ABNORMALITIES WITH THE SYSTEM. NOISE WAS CONFIRMED TO H"},{"id":"US-24413650","date":"2026-02-20","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"INVENTRA 7 VR-T DX PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24408215","date":"2026-02-20","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24443094","date":"2026-02-19","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24443212","date":"2026-02-19","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"DURING AN IN-CLINIC FOLLOW-UP, EPISODES OF POST-PACED T-WAVE OVERSENSING (PPTWOS) DUE TO FUSION WERE OBSERVED ON THE DEVICE. TECHNICAL SUPPORT WAS CONTACTED AND RECOMMENDED REPROGRAMMING TO RESOLVE THE EVENT. THE DEVICE WAS THEN REPROGRAMMED TO RESOLVE THE EVENT. THE PATIENT IS STABLE WITH NO CONSEQUENCES."},{"id":"US-24445068","date":"2026-02-19","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24413649","date":"2026-02-19","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"INTICA 7 VR-T DX DF-1       PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24400259","date":"2026-02-19","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24404605","date":"2026-02-19","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24399537","date":"2026-02-19","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24399772","date":"2026-02-19","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24399824","date":"2026-02-19","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24400207","date":"2026-02-19","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24400304","date":"2026-02-19","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24400326","date":"2026-02-19","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24400339","date":"2026-02-19","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24400392","date":"2026-02-19","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24456713","date":"2026-02-18","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24461307","date":"2026-02-18","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE BATTERY OF THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS SUSPECTED TO BE DEPLETING PREMATURELY DUE TO A RECORDED BATTERY DEPLETION ALERT. THIS DEVICE WAS SUBSEQUENTLY EXPLANTED AND REPLACED. THIS DEVICE IS NOT EXPECTED RETURNED TO BOSTON SCIENTIFIC FOR ANALYSIS AS IT WAS DISPOSED OF AT THE HEALTHCARE FACILITY. NO ADDITIONAL ADVERSE PATIENT EFFECTS WE"},{"id":"US-24443882","date":"2026-02-18","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE BATTERY OF THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS SUSPECTED TO BE PREMATURELY DEPLETING AS IT WAS AT END OF LIFE AND THE S-ICD WAS INCLUDED IN AN ADVISORY POPULATION. SURGICAL INTERVENTION WAS PERFORMED AND THE S-ICD WAS EXPLANTED AND REPLACED. NO ADDI"},{"id":"US-24450004","date":"2026-02-18","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"AUTOGEN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DEVICE DELIVERED INAPPROPRIATE BURSTS OF ANTI-TACHYCARDIA PACING AND ELECTRIC SHOCKS DUE TO OVERSENSING OF EXTERNAL NOISE. THE RECENT PRESENTING ELECTROGRAM (EGM) SHOWED APPROPRIATE SENSING AND NO NOISE OBSERVED. THIS DEVICE REMAINS IN SERVICE AND NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24430876","date":"2026-02-18","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"TRANSVENE SVC LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24413696","date":"2026-02-18","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24421198","date":"2026-02-18","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24400243","date":"2026-02-18","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"RIVACOR 5 VR-T DF4 PROMRI","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24402346","date":"2026-02-18","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf XT VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24389638","date":"2026-02-18","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24377923","date":"2026-02-18","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24472331","date":"2026-02-17","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24473417","date":"2026-02-17","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK RELIANCE G","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24476835","date":"2026-02-17","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24455738","date":"2026-02-17","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24456773","date":"2026-02-17","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? MINI ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24443885","date":"2026-02-17","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24434601","date":"2026-02-17","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED OVERSENSING OF SENSE B NOISE RESULTING IN MULTIPLE EPISODES WITH A DELIVERED INAPPROPRIATE SHOCK. THE DEVICE SYSTEM WAS TESTED IN CLINIC, HOWEVER NO NOISE WAS ABLE TO BE REPRODUCED. THE DEVICE WAS SUBSEQUENTLY REPROGRAMMED TO THE SECONDARY VECTOR TO MITIGATE FURTHER INAPPROPRIATE THERAPY. THIS SY"},{"id":"US-24434602","date":"2026-02-17","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED OVERSENSING OF SENSE B NOISE RESULTING IN MULTIPLE EPISODES WITH A DELIVERED INAPPROPRIATE SHOCK. THE DEVICE SYSTEM WAS TESTED IN CLINIC; HOWEVER NO NOISE WAS ABLE TO BE REPRODUCED. THE DEVICE WAS SUBSEQUENTLY REPROGRAMMED TO THE SECONDARY VECTOR TO MITIGATE FURTHER INAPPROPRIATE THERAPY. THIS SY"},{"id":"US-24415749","date":"2026-02-17","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"INTICA 7 VR-T DX DF-1       PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24400911","date":"2026-02-17","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24401716","date":"2026-02-17","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"OSCOR INC","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24401748","date":"2026-02-17","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24407212","date":"2026-02-17","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"AURORA EV-ICD\u00bf MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24386705","date":"2026-02-17","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED INAPPROPRIATE SHOCKS DUE TO MYOPOTENTIAL. IT WAS MENTIONED THAT THE PATIENT WAS PERFORMING WEIGHT TRAINING AT THE TIME OF THE SHOCKS. THE PATIENT WAS SEEN IN-CLINIC AND THE ARTEFACTS COULD BE CONSISTENTLY REPRODUCED IN ALL VECTORS. THE DEVICE WAS PROGRAMMED TO PRIMARY VECTOR WITH DOUBLE AMPLIFICA"},{"id":"US-24387928","date":"2026-02-17","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED INAPPROPRIATE SHOCKS DUE TO MYOPOTENTIAL. IT WAS MENTIONED THAT THE PATIENT WAS PERFORMING WEIGHT TRAINING AT THE TIME OF THE SHOCKS. THE PATIENT WAS SEEN IN-CLINIC AND THE ARTEFACTS COULD BE CONSISTENTLY REPRODUCED IN ALL VECTORS. THE DEVICE WAS PROGRAMMED TO PRIMARY VECTOR WITH DOUBLE AMPLIFICA"},{"id":"US-24391122","date":"2026-02-17","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"IPERIA 7 VR-T DX DF-1 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24384655","date":"2026-02-17","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"SYSTEM WAS EXPLANTED DUE TO BACTEREMIA. SHOULD ADDITIONAL INFORMATION BE RECEIVED, THIS FILE WILL BE UPDATED. AN INFECTION WAS OBSERVED FOLLOWING THE IMPLANTATION OF THIS BIOTRONIK DEVICE. THE STERILIZATION PROCESS WAS INVESTIGATED. THE VALIDATED PROCESS ASSURES THAT ALL STERILIZATION PARAMETERS, SUCH AS GAS CONCENTRATION, TEMPERATURE, HUMIDITY, ETC., ARE WITHIN ITS SPECIFIED RANGES FOR EACH DISTR"},{"id":"US-24373057","date":"2026-02-17","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471045","date":"2026-02-16","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24462578","date":"2026-02-16","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE HEALTH CARE PROFESSIONAL (HCP) WANTED TO REVIEW THE STORED EPISODES ON THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD). TECHNICAL SERVICES (TS) REVIEWED THE STORED DATA AND DETERMINED THE EPISODE APPEARED A ATRIAL ARRYTHMIA WITH RAPID VENTRICULAR RESPONSE (RVR), THIS ICD DELIVERED ONE ANTI-TACHYCARDIA PACING (ATP) BURST AND FIVE ELECTRIC SHOCKS THAT WERE POTENTIALLY INAP"},{"id":"US-24445024","date":"2026-02-16","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24429261","date":"2026-02-16","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24433274","date":"2026-02-16","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24415326","date":"2026-02-16","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24421227","date":"2026-02-16","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED HIGH OUT OF RANGE SHOCK IMPEDANCE. TECHNICAL SERVICES (TS) REVIEWED THE REPORTS AND NOTED THAT THE DEVICE EXHIBITED MOSTLY WITHIN RANGE VALUES. THE DEVICE OCCASIONALLY EXHIBITED HIGHER VALUES. TS OFFERED A POSSIBLE EXPLANATION FOR THE HIGHER VALUES. TS PROVIDED TROUBLESHOOTING ACTIONS. THE DEVICE REMAINS IN USE. NO AD"},{"id":"US-24400687","date":"2026-02-16","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24401539","date":"2026-02-16","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24393142","date":"2026-02-16","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD ALERTED FOR IMPEDANCE AND SHORT V-V INTERVALS. A FRACTURE WAS OBSERVED ON X-RAY. THE LEAD WAS DEACTIVATED, CAPPED, AND REPLACED. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEV"},{"id":"US-24397970","date":"2026-02-16","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"AUTOGEN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATORS (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24372690","date":"2026-02-16","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"ITREVIA 7 VR-T DF-1","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24349861","date":"2026-02-16","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24350232","date":"2026-02-16","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED RISING PACING IMPEDANCE AND A LOW VOLTAGE FRACTURE WAS SUSPECTED. IT WAS FURTHER REPORTED BY THE PATIENT THAT THE LEAD HAD BROKEN. THE LEAD WAS EXPLANTED AND REPLACED. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CORRECTION: B5; G2. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AN"},{"id":"US-24458462","date":"2026-02-15","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24447596","date":"2026-02-15","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24410559","date":"2026-02-15","received":"2026-02-22","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATORS (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24401056","date":"2026-02-15","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI S VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24401880","date":"2026-02-15","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24402945","date":"2026-02-15","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24371919","date":"2026-02-15","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"ILIVIA 7 VR-T DF-1           PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"HMSC REPORTED UNEXPECTED ERI ON (B)(6) 2026. BATTERY WAS REPORTED AS 59 PERCENT THE DAY BEFORE. DEVICE CURRENTLY REMAINS IMPLANTED. NO ADVERSE PATIENT EVENTS WERE REPORTED. SHOULD ADDITIONAL INFORMATION BE RECEIVED THIS FILE WILL BE UPDATED. THE DEVICE IS CURRENTLY NOT AVAILABLE FOR ANALYSIS. NO CONCLUSION CAN BE DRAWN BASED ON AVAILABLE INFORMATION AT THE MOMENT. THE FILE IS CLOSED. THE INVESTIGA"},{"id":"US-24470637","date":"2026-02-14","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATORS (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24464558","date":"2026-02-14","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED SEVERAL ROUND OF INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND SHOCKS, DUE TO AN EPISODE OF SUPRAVENTRICULAR TACHYCARDIA (SVT). THERAPY BECAME EXHAUSTED. THE DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24443887","date":"2026-02-14","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24437304","date":"2026-02-14","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"death","event_type":"Death","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD HAD EXHIBITED UNDERSENSING ON VENTRICULAR FIBRILLATION (VF ) EPISODES, T-WAVE O VERSENSING (TWOS) TRIGGERED A LEAD INTEGRITY ALERT (LIA) FOR SENSING INTEGRITY COUNTER (SIC) AND HIGH RATE NON-SUSTAINED EPISODES AND THERE WERE NO THERAPIES DELIVERED. THE PATIENT HAD EXPERIENCED A CARDIAC ARREST AND HAD EXPIRED WITH THE CAUSE OF DEATH OF VENTRICULA"},{"id":"US-24388706","date":"2026-02-14","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24389919","date":"2026-02-14","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24393829","date":"2026-02-14","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24395368","date":"2026-02-14","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24466087","date":"2026-02-13","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24470514","date":"2026-02-13","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24470961","date":"2026-02-13","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471407","date":"2026-02-13","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471411","date":"2026-02-13","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24476208","date":"2026-02-13","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24457530","date":"2026-02-13","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24458172","date":"2026-02-13","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24460666","date":"2026-02-13","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24441659","date":"2026-02-13","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24443153","date":"2026-02-13","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24443867","date":"2026-02-13","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"INOGEN EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT DURING A RECENT FOLLOW UP THIS DEVICE WAS AT ELECTIVE REPLACEMENT INDICATOR (ERI). PREMATURE BATTERY DEPLETION WAS ALLEGED. NO ADVERSE PATIENT EFFECTS WERE REPORTED. THE DEVICE REMAINS IMPLANTED."},{"id":"US-24445033","date":"2026-02-13","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? MINI ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) PROVIDED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND DELIVERED TWO INAPPROPRIATE SHOCKS FOR THE PATIENT'S ATRIAL ARRHYTHMIA WITH RAPID VENTRICULAR RESPONSE (RVR). THE THERAPY CONVERTED THE RHYTHM. NO ADDITIONAL ADVERSE PATIENT EFFEC"},{"id":"US-24415714","date":"2026-02-13","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK RELIANCE SG","device_type":"IMPLANTABLE CARDIAC LEAD","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS RIGHT VENTRICULAR (RV) LEAD EXHIBITED HIGH OUT OF RANGE SHOCK IMPEDANCE MEASUREMENTS REACHING 150 OHMS. THIS SYSTEM WAS SCHEDULED TO PERFORM A DEFIBRILLATION THRESHOLD (DFT) TEST AT A FUTURE DATE. THIS LEAD REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24415997","date":"2026-02-13","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DF4 PROMRI","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE DEVICE WAS EXPLANTED DUE TO EOS STATUS. SHOULD ADDITIONAL INFORMATION BE RECEIVED, THIS FILE WILL BE UPDATED."},{"id":"US-24427733","date":"2026-02-13","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC, INC.","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT EXPERIENCED APPROPRIATE HIGH VOLTAGE THERAPY DUE TO VENTRICULAR TACHYCARDIA. AFTER THERAPY WAS DELIVERED, THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WENT INTO RESET MODE. TECHNICAL SERVICES WAS CONTACTED, AND IT WAS RECOMMENDED TO REPLACE BOTH THE ICD AND RIGHT VENTRICULAR (RV) LEAD. THE RV LEAD WAS CAPPED AND REPLACED WITH THE ICD WITHOUT ANY COMPLICATIONS. "},{"id":"US-24427742","date":"2026-02-13","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"RV LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC, INC.","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT EXPERIENCED APPROPRIATE HIGH VOLTAGE THERAPY DUE TO VENTRICULAR TACHYCARDIA. AFTER THERAPY WAS DELIVERED, THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WENT INTO RESET MODE. TECHNICAL SERVICES WAS CONTACTED, AND IT WAS RECOMMENDED TO REPLACE BOTH THE ICD AND RIGHT VENTRICULAR (RV) LEAD. THE RV LEAD WAS CAPPED AND REPLACED WITH THE ICD WITHOUT ANY COMPLICATIONS. "},{"id":"US-24401310","date":"2026-02-13","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24388556","date":"2026-02-13","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24388894","date":"2026-02-13","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24391155","date":"2026-02-13","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24394299","date":"2026-02-13","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24396428","date":"2026-02-13","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24378027","date":"2026-02-13","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24379126","date":"2026-02-13","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: PRODUCT ID DVFC3D4 (SERIAL: (B)(6)); PRODUCT TYPE: 0235-ICD; IMPLANT DATE (B)(6) 2018; MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLU"},{"id":"US-24379559","date":"2026-02-13","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24379748","date":"2026-02-13","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471019","date":"2026-02-12","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471553","date":"2026-02-12","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24471599","date":"2026-02-12","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24474706","date":"2026-02-12","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24474724","date":"2026-02-12","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24475206","date":"2026-02-12","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24476678","date":"2026-02-12","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24457861","date":"2026-02-12","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24460736","date":"2026-02-12","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT FIDELIS","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24460831","date":"2026-02-12","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24461337","date":"2026-02-12","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24462496","date":"2026-02-12","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24464553","date":"2026-02-12","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24444670","date":"2026-02-12","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED HIGH OUT OF RANGE RIGHT VENTRICULAR SHOCK IMPEDANCE MEASUREMENTS WHEN IMPLANTED. THE FIELD REPRESENTATIVE PROVIDED REPROGRAMMING WAS COMPLETED. IN ADDITION, A SUCCESSFUL DEFIBRILLATION THRESHOLD TEST WAS COMPLETED. THIS ICD RE"},{"id":"US-24434582","date":"2026-02-12","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24421489","date":"2026-02-12","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24392411","date":"2026-02-12","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD HAD A LEAD INTEGRITY ALERT (LIA) TRIGGER DUE TO TWO OR MORE HIGH-RATE NON-SUSTAINED EPISODES AND HIGH SENSING INTEGRITY COUNTER (SIC). THE HIGH-RATE NON-SUSTAINED EPISODES SHOWED NON-PHYSIOLOGICAL NOISE OBSERVED ON THE RV LEAD TIP TO RING VECTOR CONSISTENT WITH A CONDUCTOR FRACTURE. IT WAS NOTED THAT THE PATIENT HAD A FOLLOW-UP IN-OFFICE APPOINT"},{"id":"US-24393824","date":"2026-02-12","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24377725","date":"2026-02-12","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24379305","date":"2026-02-12","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATORS (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED A CODE 1003 INDICATIVE OF BATTERY VOLTAGE TOO LOW FOR THE PROJECTED REMAINING CAPACITY. TECHNICAL SERVICES (TS) REVIEWED AND RECOMMENDED TO HAVE THIS DEVICE EITHER BE REPLACED OR HAVE THE BATTERY STATUS REEVALUATED IN 90 DAYS TIME. THIS DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24366754","date":"2026-02-12","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS DEVICE WAS GONG TO BE TURNED OFF DUE TO EXPLANT. IT WAS NOTED THAT THE DEVICE WAS VISIBLE THROUGH THE SKIN. THE DEVICE WAS THUS EXPLANTED. THE DEVICE WILL NOT BE RETURNED AS IT WAS CONTAMINATED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24368593","date":"2026-02-12","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24373493","date":"2026-02-12","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK RELIANCE SG","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"THIS PRODUCT IS NOT APPROVED IN THE UNITED STATES; HOWEVER, IT HAS BEEN ASSESSED AS REPORTABLE AS THERE IS A SIMILAR PRODUCT APPROVED IN THE UNITED STATES. WE ARE UNABLE TO PROVIDE THE UNIQUE IDENTIFIER (UDI) # AND OTHER SPECIFIC PRODUCT INFORMATION RELATED TO UNITED STATES REGISTRATION AS THE SPECIFIC PRODUCT IS ONLY COMMERCIALLY AVAILABLE OUTSIDE OF THE UNITED STATES. IT WAS REPORTED THAT THE SH"},{"id":"US-24373682","date":"2026-02-12","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK DSP","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"THIS PRODUCT IS NOT APPROVED IN THE UNITED STATES; HOWEVER, IT HAS BEEN ASSESSED AS REPORTABLE AS THERE IS A SIMILAR PRODUCT APPROVED IN THE UNITED STATES. WE ARE UNABLE TO PROVIDE THE UNIQUE IDENTIFIER (UDI) # AND OTHER SPECIFIC PRODUCT INFORMATION RELATED TO UNITED STATES REGISTRATION AS THE SPECIFIC PRODUCT IS ONLY COMMERCIALLY AVAILABLE OUTSIDE OF THE UNITED STATES. IT WAS REPORTED THAT THIS D"},{"id":"US-24338514","date":"2026-02-12","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED OVERSENSING OF NOISY SIGNALS. TECHNICAL SERVICES (TS) SUGGESTED FOLLOWING ACTIONS. THE DEVICE REMAINS IN USE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24326751","date":"2026-02-12","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24332392","date":"2026-02-12","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"NOISE OVERSENSING WHICH LOOKS LIKE A LEAD INTEGRITY PROBLEM POSSIBLE LEAD TIP WIRE FRACTURE. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24332430","date":"2026-02-12","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"RV LEAD INTEGRITY ALERT WARNING - (2 OR MORE CRITERIA MET). REVIEW 8 HIGH RATE-NS EPISODES, (B)(6) SENSING INTEGRITY COUNTER (SHORT V-V INTERVALS) SINCE (B)(6) 2022 AND RV LEAD IMPEDANCE. THE OLDEST HIGH RATE-NS EPISODE ASSOCIATED WITH THIS OBSERVATION IS DATED (B)(6) 2025. POSSIBLE T-WAVE OVERSENSING NOTED ON STORED AF, VT-NS, HR-NS AND VF EVENTS RESULTING TO FALSE VF DETECTION AND THERAPY. PATIE"},{"id":"US-24470048","date":"2026-02-11","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24470613","date":"2026-02-11","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24471941","date":"2026-02-11","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24474319","date":"2026-02-11","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24474424","date":"2026-02-11","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"MAXIMO DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO JUNCOS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24474436","date":"2026-02-11","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT FIDELIS","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24474445","date":"2026-02-11","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24474459","date":"2026-02-11","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"CAPSUREFIX LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24474855","date":"2026-02-11","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24454608","date":"2026-02-11","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24454799","date":"2026-02-11","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24455328","date":"2026-02-11","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24456705","date":"2026-02-11","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24458126","date":"2026-02-11","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD SYMPTOMS OF DISCOMFORT DUE TO AN INAPPROPRIATE SHOCK DELIVERED BY THEIR IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) AND RIGHT VENTRICULAR (RV) LEAD CAUSED BY POST-SENSED T-WAVE OVERSENSING. PROGRAMMING CHANGES WERE MADE. THE PATIENT WAS EVENTUALLY STABLE."},{"id":"US-24458159","date":"2026-02-11","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT FIDELIS","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT\u00bfS TWO RIGHT VENTRICULAR (RV) LEADS HAD CONFIRMED FRACTURES IN THE LOW VOLTAGE PORTION. THE LEADS WERE EXPLANTED AND REPLACED. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: DVBB1D1 ICD IMPLANTED (B)(6) 2014. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE"},{"id":"US-24460119","date":"2026-02-11","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24460921","date":"2026-02-11","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS EXPLANTED. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: 6935M62 LEAD IMPLANTED (B)(6) 2014. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE T"},{"id":"US-24460993","date":"2026-02-11","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS EXPLANTED. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. T"},{"id":"US-24461835","date":"2026-02-11","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24447163","date":"2026-02-11","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24447594","date":"2026-02-11","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED IIVE ROUNDS OF INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND FOUR INAPPROPRIATE SHOCKS DUE TO AN EPISODE OF ATRIAL FIBRILLATION (AF) WITH RAPID VENTRICULAR RESPONSE (RVR). THE DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24434596","date":"2026-02-11","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"INOGEN MINI ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATORS (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS CARDIAC RESYNCHRONIZATION THERAPY PACEMAKER (CRT-P) RECORDED A CODE 1003 INDICATIVE OF BATTERY VOLTAGE TOO LOW FOR THE PROJECTED REMAINING CAPACITY. SUBSEQUENTLY, THIS DEVICE WAS EXPLANTED AND SUCCESSFULLY REPLACED. NO ADDITIONAL PATIENT ADVERSE EFFECTS WERE REPORTED. THE DEVICE IS EXPECTED TO RETURN, BUT IT HAS YET TO ARRIVE TO THE LABORATORY FOR ANALYSIS. A SUPPLEMENTAL"},{"id":"US-24434941","date":"2026-02-11","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) RECEIVED TWO INAPPROPRIATE SHOCKS DUE TO DOUBLE COUNTING WIDE QRS. THE PATIENT WAS HOSPITALIZED AS A RESULT. TECHNICAL SERVICES (TS) DISCUSSED ADVISED TROUBLESHOOTING TO BE PERFORMED AND INDICATED THE DEVICE HAS ALWAYS BEEN PROGRAMMED TO THE SAME VECTOR. THE S-ICD REMAINS IN SERVICE. NO ADDITIONA"},{"id":"US-24413569","date":"2026-02-11","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24427927","date":"2026-02-11","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT RECEIVED A HIGH VOLTAGE THERAPY THAT SUCCESSFULLY TERMINATED FASCICULAR VENTRICULAR TACHYCARDIA (FVT). THE PHYSICIAN SUSPECTED THE PRIOR ANTI-TACHYCARDIA PACING (ATP) MAY HAVE ESCALATED TO THE FVT ARRHYTHMIA. THE PATIENT\u00bfS CONDITION WAS STABLE. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24398123","date":"2026-02-11","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DEVICE EXHIBITED NOISE AND OVERSENSING ON THE ATRIAL CHANNEL.  THE PATIENT EXPERIENCED EPISODES OF VENTRICULAR TACHYCARDIA (VT) WITH A HEART RATE OF 240-260 BPM, WHICH WAS EFFECTIVELY MANAGED WITH A SHOCK. FOLLOWING THIS, THE ARRHYTHMIA TRANSITIONED INTO ATRIAL TACHYCARDIA (AT), PROMPTING THE DEVICE TO CONTINUE DELIVERING SHOCK"},{"id":"US-24391908","date":"2026-02-11","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED AN ALERT FOR SHOCK IMPEDANCE HIGH OUT OF RANGE. TECHNICAL SERVICES (TS) WAS CONTACTED AND REVIEWED THE DATA AVAILABLE. THIS ICD REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24377212","date":"2026-02-11","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS FURTHER REPORTED THAT THE GRADUALLY RISING PACING IMPEDANCE WAS SUSPECTED TO BE RELATED TO MINERALIZATION/ENCAPSULATION OF THE TIP ELECTRODE. THE RV LEAD REMAINS IN USE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF "},{"id":"US-24379552","date":"2026-02-11","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED CROSS CHAMBER OVERSENSING RESULTING IN AN INAPPROPRIATE SHOCK. REPROGRAMMING WAS DONE TO ADJUST THE RV LEAD SENSITIVITY AND THE LEAD REMAINS IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASO"},{"id":"US-24381902","date":"2026-02-11","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24384068","date":"2026-02-11","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK RELIANCE G","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS RIGHT VENTRICULAR (RV) LEAD WAS EXHIBITING OUT OF RANGE SHOCK IMPEDANCES ON THE RIGHT ATRIAL (RA) COIL WITH MEASUREMENTS GREATER THAN 200 OHMS. TECHNICAL SERVICES (TS) WAS CONSULTED AND NOTED THAT BOTH THE SHOCK IMPEDANCE AND PACING IMPEDANCE WERE FOLLOWING A SIMILAR PATTERN, CHAR"},{"id":"US-24367348","date":"2026-02-11","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"AURORA EV-ICD\u00bf MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT FOLLOWING IMPLANT, THE PHYSICIAN NOTED AN ABORTED CHARGE ON A MYOPOTENTIAL OVERSENSING EPISODE. THE EXTRAVASCULAR IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (EV-ICD) WAS REPROGRAMMED TO AVOID INAPPROPRIATE SHOCKS. THE EV-ICD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PAR"},{"id":"US-24369004","date":"2026-02-11","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24369072","date":"2026-02-11","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"death","event_type":"Death","is_recall":false,"description":"CONTINUATION OF D10: 457453 LEAD, IMPLANTED: (B)(6) 2010. DTPA2QQ CRT-D, IMPLANTED: (B)(6) 2025. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA"},{"id":"US-24343837","date":"2026-02-11","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"D10 CONTINUED: 507652 LEAD IMPLANTED: (B)(6) 2020, MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE,"},{"id":"US-24335650","date":"2026-02-11","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"IFORIA 7 DR-T PROMRI DF4","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"DEVICE EXPLANTED DUE TO EOS INDICATION WITH UNEXPECTED BATTERY BEHAVIOR. NO ADVERSE PATIENT EVENTS WERE REPORTED. SHOULD ADDITIONAL INFORMATION BE RECEIVED, THIS FILE WILL BE UPDATED."},{"id":"US-24313683","date":"2026-02-11","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"LUMAX 740 VR-T DX","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"THE DEVICE IS CURRENTLY NOT AVAILABLE FOR ANALYSIS. NO CONCLUSION CAN BE DRAWN BASED ON AVAILABLE INFORMATION AT THE MOMENT. THE FILE IS CLOSED. THE INVESTIGATION WILL BE RE-OPENED SHOULD ADDITIONAL DATA BECOME AVAILABLE. THIS DEVICE SHOWS EOS WITH UNEXPECTED BATTERY BEHAVIOR. DEVICE REMAINS IMPLANTED. NO ADVERSE PATIENT EVENTS WERE REPORTED. SHOULD ADDITIONAL INFORMATION BECOME AVAILABLE, THIS FI"},{"id":"US-24316823","date":"2026-02-11","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24317351","date":"2026-02-11","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"ABBOTT ICD","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED IN THE LITERATURE REVIEW, \u00bfA CASE OF VF MISCLASSIFICATION CORRECTED BY VF THERAPY ASSURANCE: IMPLICATIONS FOR ICD PROGRAMMING,\u00bf THAT THE PATIENT\u00bfS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED INAPPROPRIATE THERAPY DUE TO AN INCORRECT INTERPRETATION OF SIGNAL. THE ICD ALSO DELIVERED AN APPROPRIATE SHOCK THAT WAS INADEQUATE AND FAILED TO CONVERT THE VENTRICULAR FIBRILLATION"},{"id":"US-24318644","date":"2026-02-11","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"ABBOTT ICD","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"D4 - PRIMARY UNIQUE DEVICE IDENTIFICATION (UDI) NUMBER CANNOT BE PROVIDED AS A PRODUCT IDENTIFIER COULD NOT BE OBTAINED. VOLUNTARY EVENT REPORT WAS RECEIVED. MEDWATCH: MW5181223. A VOLUNTARY MEDWATCH REPORT STATES THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED OVER SENSED NOISE, HIGH PACING IMPEDANCE AND INCORRECT SIGNAL INTERPRETATION, RESULTING IN THE DELIVERY OF INAPPROPRIATE A"},{"id":"US-24468995","date":"2026-02-10","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT FIDELIS","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471002","date":"2026-02-10","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24455292","date":"2026-02-10","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24456051","date":"2026-02-10","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24456318","date":"2026-02-10","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24456582","date":"2026-02-10","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24457218","date":"2026-02-10","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24457275","date":"2026-02-10","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24457360","date":"2026-02-10","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24458942","date":"2026-02-10","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT DEVELOPED A BACTEREMIA INFECTION ORIGINATING AS AN INFECTED INGROWN TOE NAIL. VEGETATION WAS OBSERVED ON THE DEVICE LEADS. INTRAVENOUS (IV) ANTIBIOTICS WERE ADMINISTERED TO THE PATIENT. THE CARDIAC RESYNCHRONIZATION THERAPY PACEMAKER (CRT-P) SYSTEM WAS EXPLANTED. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: W4T"},{"id":"US-24462314","date":"2026-02-10","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 5076-58 LEAD, IMPLANTED: ON (B)(6) 2015; 4092-58 LEAD, IMPLANTED: ON (B)(6) 2015 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION B"},{"id":"US-24445645","date":"2026-02-10","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24445674","date":"2026-02-10","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24446032","date":"2026-02-10","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT RECEIVED POSSIBLE INAPPROPRIATE HIGH VOLTAGE THERAPY AND ANTI-TACHYCARDIA PACING (ATP) FOR SUPRA VENTRICULAR TACHYCARDIA (SVT) VERSUS VENTRICULAR TACHYCARDIA (VT). THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) REMAINS IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATION"},{"id":"US-24446386","date":"2026-02-10","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24446431","date":"2026-02-10","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC, INC.","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24446651","date":"2026-02-10","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24431026","date":"2026-02-10","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24431384","date":"2026-02-10","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24431437","date":"2026-02-10","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24431477","date":"2026-02-10","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24431885","date":"2026-02-10","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"FOLLOWING A MAGNETIC RESONANCE IMAGING (MRI), THE DEVICE WAS FOUND TO BE IN BACKUP VVI (BVVI) MODE RESULTING IN HIGH VOLTAGE THERAPY BEING DISABLED. THE IMPLANTED SYSTEM WAS NOT CONDITIONAL FOR AN MRI MACHINE USED, CAUSING THE BVVI. TECHNICAL SUPPORT WAS CONTACTED AND THE DEVICE WAS REPROGRAMMED TO RESOLVE THE EVENT. THE PATIENT WAS STABLE."},{"id":"US-24436414","date":"2026-02-10","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT\u00a0THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED ANTI-TACHYCARDIA PACING (ATP) AND A SHOCK FOR DETECTED VENTRICULAR TACHYCARDIA (VT) THAT MAY HAVE BEEN SUPRA VENTRICULAR TACHYCARDIA (SVT). ADDITIONALLY, THERAPY MAY HAVE BEEN WITHHELD FOR A DETECTED SVT THAT MAY HAVE BEEN VT. THE ICD REMAINS IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF TH"},{"id":"US-24437017","date":"2026-02-10","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 5076-52 LEAD IMPLANTED: (B)(6) 2001. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE "},{"id":"US-24438263","date":"2026-02-10","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) DEFIBRILLATION LEAD OF THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS SCHEDULED FOR LEAD REVISION DUE TO HIGH THRESHOLDS AND SMALL R-WAVES. THERE WAS NO NOISE, AND RV IMPEDANCES WERE WITHIN RANGE. THE ICD HAD APPROXIMATELY 11 YEARS REMAINING ON THE BATTERY, SO THE PLAN WAS TO EXPLANT AND REPLACE THE RV LEAD. THE RV LEAD WAS REMOVED, AND"},{"id":"US-24415853","date":"2026-02-10","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24427920","date":"2026-02-10","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"RA LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT DEVELOPED AN INFECTION. THE RIGHT ATRIAL (RA)LEAD WAS REMOVED WITH THE REST OF THE SYSTEM. THE PATIENT\u00bfS CONDITION WAS STABLE. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24428034","date":"2026-02-10","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"RELIANCE G ENDO","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT TECHNICAL SERVICES (TS) WAS CONTACTED TO EXAMINE ELECTROGRAM OF THE RIGHT VENTRICULAR (RV) LEAD. UPON EXAMINATION, TS SUSPECTED AN EARLY STAGE OF INSULATION DEFECT ON THE LEAD WITH EPISODES OF NOISE OVERSENSING WHICH RESULTED IN INAPPROPRIATE DETECTION OF VENTRICULAR FIBRILLATION (VF) AND ANTITACHYCARDIA PACING (ATP) DELIVERY. IT WAS RECOMMENDED THAT THE PHYSICIAN FOLLOW-UP WI"},{"id":"US-24401726","date":"2026-02-10","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24391854","date":"2026-02-10","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE SMARTPASS FEATURE IN THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS FOUND TO HAVE BEEN DEACTIVATED. REVIEW OF THE DEVICE DATA DETERMINED THE PATIENT EXPERIENCED 11 SECONDS OF ASYSTOLE. SUBSEQUENTLY, THE PATIENT EXPERIENCED MULTIPLE EPISODES OF DISCOMFORT AND SYNCOPE. THIS ELECTRODE REMAINS IN SERVICE. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTE"},{"id":"US-24378331","date":"2026-02-10","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24384071","date":"2026-02-10","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE SMARTPASS FEATURE IN THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS FOUND TO HAVE BEEN DEACTIVATED. REVIEW OF THE DEVICE DATA DETERMINED THE PATIENT EXPERIENCED 11 SECONDS OF ASYSTOLE. SUBSEQUENTLY, THE PATIENT EXPERIENCED MULTIPLE EPISODES OF DISCOMFORT AND SYNCOPE ON MULTIPLE OCCASIONS. THIS DEVICE REMAINS IN SERVICE. NO ADDITIONAL ADVERSE PATIENT E"},{"id":"US-24369646","date":"2026-02-10","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24371508","date":"2026-02-10","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"INOGEN EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED INAPPROPRIATE SHOCK THERAPY FOR ATRIAL FIBRILLATION (AF). TECHNICAL SERVICES (TS) WAS CONSULTED, AND A REVIEW OF THE EPISODE SHOWED AN IRREGULAR TACHYARRHYTHMIA WITH VARYING QRS MORPHOLOGIES AND AMPLITUDES, POSSIBLY AF WITH ABERRANCY. THIS RESULTED IN THE DELIVERY OF ANTI-TACHYCARDIA PACING (ATP) AND SHOCK THERAPY. PR"},{"id":"US-24372761","date":"2026-02-10","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"MIRRO MRI DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC, INC.","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24343816","date":"2026-02-10","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT SHORTLY AFTER A SUCCESSFUL IMPLANT PROCEDURE INVOLVING THIS ELECTRODE, THE PATIENT ENDED UP RECEIVED MULTIPLE INAPPROPRIATE SHOCKS DUE TO UNDERSENSING. AS THE PATIENT WAS STILL IN THE HOSPITAL, THEY WERE TRANSFERRED BACK TO THE OPERATING ROOM AND X-RAYS WERE PERFORMED AND NO ABNORMALITIES WERE OBSERVED. THE PHYSICIAN ELECTED TO REOPEN THE POCKET AND CHECK THE CONNECTION BETWEE"},{"id":"US-24349694","date":"2026-02-10","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK RELIANCE","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT A REQUEST WAS MADE TO HAVE DEVICE DATA ANALYZED BY BOSTON SCIENTIFIC TECHNICAL SERVICES (TS), SPECIFICALLY LOOKING AT THE RIGHT VENTRICULAR (RV) LEAD SHOCK IMPEDANCE WHICH WAS NOTED TO BE WITHIN NORMAL LIMITS. TS NOTED THE AVERAGE LOW-VOLTAGE SHOCK IMPEDANCE IS APPROXIMATELY 65 OHMS AND THE SHOCK IMPEDANCE TREND IS STABLE. AS THE BATTERY OF THE PATIENT'S IMPLANTABLE CARDIOVERT"},{"id":"US-24335476","date":"2026-02-10","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24326941","date":"2026-02-10","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"INVENTRA 7 VR-T DX DF-1 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24313238","date":"2026-02-10","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"INTICA 7 VR-T DX DF-1       PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"THIS DEVICE SHOWS ERI WITH UNEXPECTED BATTERY BEHAVIOR. DEVICE REMAINS IMPLANTED. NO ADVERSE PATIENT EVENTS WERE REPORTED. SHOULD ADDITIONAL INFORMATION BECOME AVAILABLE, THIS FILE WILL BE UPDATED. THE DEVICE IS CURRENTLY NOT AVAILABLE FOR ANALYSIS. NO CONCLUSION CAN BE DRAWN BASED ON AVAILABLE INFORMATION AT THE MOMENT. THE FILE IS CLOSED. THE INVESTIGATION WILL BE RE-OPENED SHOULD ADDITIONAL DAT"},{"id":"US-24309639","date":"2026-02-10","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"AN INFECTION WAS OBSERVED FOLLOWING THE IMPLANTATION OF THIS BIOTRONIK DEVICE. THE STERILIZATION PROCESS WAS INVESTIGATED. THE VALIDATED PROCESS ASSURES THAT ALL STERILIZATION PARAMETERS, SUCH AS GAS CONCENTRATION, TEMPERATURE, HUMIDITY, ETC., ARE WITHIN ITS SPECIFIED RANGES FOR EACH DISTRIBUTED DEVICE. ADDITIONALLY, AN ANALYSIS OF VALIDATED MICROBIOLOGICAL INDICATORS IS PERFORMED AFTER EVERY STER"},{"id":"US-24313373","date":"2026-02-10","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE MEDICAL, INC./ ABBOTT MEDICAL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"OVERSENSING ON RV LEAD NOTED ON STORED EGM. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24313479","date":"2026-02-10","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE MEDICAL, INC./ ABBOTT MEDICAL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"RA UNDER SENSING/ RV LOW IMPEDANCE. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24313668","date":"2026-02-10","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE/ABBOTT MEDICAL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"THE RIGHT VENTRICULAR (RV) LEAD TRIGGERED ALERTS FOR LOW PACING IMPEDANCE. THE LEAD WAS CAPPED AND REPLACED ON (B)(6) 2023. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24313670","date":"2026-02-10","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE/ABBOTT MEDICAL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"Q: CAN YOU HAVE SOMEONE COME PROGRAM THE DEVICE FOR AN OR (OPERATING ROOM) PROCEDURE TOMORROW? D: CALLER PROVIDED PATIENT NAME AND DOB. R: UPON LOOKING IN DIQ - ALL DEVICES EXPLANTED. CALLER STATES THAT DEVICE RV LEAD WAS LASER EXTRACTED AND ORIGINAL DEVICE WAS REIMPLANTED. HE SITES FOREIGN BODY GRANULOMA AS REASON FOR RV LEAD EXTRACTION. CALLER INTERROGATED DEVICE TO ENSURE THAT ORIGINAL DEVICE R"},{"id":"US-24471007","date":"2026-02-09","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471028","date":"2026-02-09","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471042","date":"2026-02-09","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471412","date":"2026-02-09","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24471436","date":"2026-02-09","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24472316","date":"2026-02-09","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24474402","date":"2026-02-09","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24475242","date":"2026-02-09","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"AUTOGEN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24452040","date":"2026-02-09","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT DURING A FOLLOW-UP IN THE CLINIC, IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED AN INAPPROPRIATE SHOCK DUE TO NOISE OVERSENSING. PROGRAMMING CHANGES WERE MADE TO TURN OFF RIGHT VENTRICLE SENSING AND PACING. THE PATIENT'S CONDITION REMAINED STABLE."},{"id":"US-24458450","date":"2026-02-09","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24464561","date":"2026-02-09","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24442220","date":"2026-02-09","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED BY THE PATIENT THAT THE AREA NEAR THEIR IMPLANTED DEVICE FELT \"WARM AND TENDER\", AND THAT SOMETIMES THEIR HEART RATE WAS IN THE \"20'S AND 30'S\". THE PATIENT WONDERED IF THE DEVICE WAS WORKING, AND STATED THE DEFIBRILLATOR PART OF THEIR DEVICE WAS TURNED OFF, BUT BELIEVED THE PACEMAKER THERAPY WAS STILL ON. THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) REMAINS IN USE. NO FURTHER "},{"id":"US-24443362","date":"2026-02-09","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24443690","date":"2026-02-09","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24443846","date":"2026-02-09","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24444177","date":"2026-02-09","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24444681","date":"2026-02-09","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT DEVELOPED AN INFECTION DESCRIBED AS BACTEREMIA. THE CARDIAC RESYNCHRONIZATION THERAPY DEFIBRILLATOR (CRT-D) SYSTEM WAS SUBSEQUENTLY EXPLANTED. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: 5076-52 LEAD IMPLANTED: (B)(6) 2023; 383069 LEAD IMPLANTED (B)(6) 2023. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REG"},{"id":"US-24445522","date":"2026-02-09","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24445523","date":"2026-02-09","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT'S DEVICE WAS UNABLE TO BE PROGRAMMED INTO A MAGNETIC RESONANCE IMAGING (MRI) SAFE MODE DUE TO OUT-OF-RANGE IMPEDANCE. IT WAS NOTED THAT THE RIGHT VENTRICULAR (RV) LEAD HAS A SUSPECTED LOW-VOLTAGE FRACTURE. ADDITIONALLY, IT WAS NOTED THAT THE RV LEAD EXHIBITED HIGH, UNDEFINED PACING IMPEDANCE AND HIGH THRESHOLDS. THE LEAD WAS REPROGRAMMED AND REMAINS IN USE. NO PATI"},{"id":"US-24447173","date":"2026-02-09","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24428731","date":"2026-02-09","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK RELIANCE","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24428831","date":"2026-02-09","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24434718","date":"2026-02-09","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD TRIGGERED A WARNING FOR HIGH UNDEFINED, RVTIP TO RVCOIL BIPOLAR IMPEDANCE. IT WAS ALSO REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED HIGH SENSING INTEGRITY COUNTER (SIC) AND A SUSPECTED LOW VOLTAGE FRACTURE. THE RV LEAD WAS EXPLANTED AND REPLACED. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D1"},{"id":"US-24414433","date":"2026-02-09","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"DURING A REMOTE FOLLOW-UP, THAT POST-PACED T-WAVE OVER-SENSING (PPTWOS) WAS OBSERVED ON THE DEVICE. TECHNICAL SUPPORT WAS CONTACTED AND RECOMMENDED REPROGRAMMING TO RESOLVE THE EVENT, HOWEVER NO INTERVENTION HAS BEEN PERFORMED. THE PATIENT WAS STABLE AND WILL CONTINUE TO BE MONITORED."},{"id":"US-24423314","date":"2026-02-09","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24423321","date":"2026-02-09","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24402972","date":"2026-02-09","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI S VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24403269","date":"2026-02-09","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24370068","date":"2026-02-09","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) DELIVERED INAPPROPRIATE SHOCK THERAPY DUE TO MYOPOTENTIAL OVERSENSING ON PRIMARY SENSING VECTOR 1X. THE PHYSICIAN TESTED SECONDARY VECTOR AND FOUND MYOPOTENTIAL OVERSENSING ON THIS VECTOR AS WELL. TECHNICAL SERVICES (TS) WAS CONSULTED, AND AFTER A REVIEW OF BOTH DEVICE DATA AND AVAILABLE X-RAYS, REPOSITIONING OF "},{"id":"US-24370070","date":"2026-02-09","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE PATIENT WITH THIS ELECTRODE RECEIVED INAPPROPRIATE SHOCK THERAPY DUE TO MYOPOTENTIAL OVERSENSING ON PRIMARY SENSING VECTOR 1X. THE PHYSICIAN TESTED SECONDARY VECTOR AND FOUND MYOPOTENTIAL OVERSENSING ON THIS VECTOR AS WELL. TECHNICAL SERVICES (TS) WAS CONSULTED, AND AFTER A REVIEW "},{"id":"US-24345006","date":"2026-02-09","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED A CODE 1003, WHICH STATES THAT THE VOLTAGE IS TOO LOW FOR PROJECTED REMAINING CAPACITY. DATA ANALYSIS IDENTIFIED POTENTIAL HIGH IMPEDANCE WITHIN THE BATTERY. DEVICE REPLACEMENT WAS RECOMMENDED. THE ICD REMAINS IN SERVICE AND NO ADVERSE PATIENT EFFECTS WERE REPORTED. IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A"},{"id":"US-24345052","date":"2026-02-09","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"RIVACOR 7 VR-T DX DF4 PROMRI","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"PATIENT DEVICE CANNOT BE INTERROGATED DURING ROUTINE DEVICE FOLLOW UP ON (B)(6) 2026. THE DEVICE WAS EXPLANTED ON (B)(6) 2026."},{"id":"US-24345649","date":"2026-02-09","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS ELECTRODE WAS SEEN IN FOLLOW-UP DURING WHICH ARTEFACTS ON THE ELECTROCARDIOGRAM (ECG) RECORDING WERE OBSERVED. THE PATIENT WAS ASKED TO RETURN TO THE HOSPITAL FOR ANOTHER FOLLOW-UP, AND THE LOCAL AREA BOSTON SCIENTIFIC (BSC) FIELD REPRESENTATIVE WAS ABLE TO REPRODUCE THE ARTIFACTS IN PRIMARY SENSING VECTOR (THE PROGRAMMED SENSING VECTOR) AND ALTERNATE SEN"},{"id":"US-24345656","date":"2026-02-09","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS SEEN IN FOLLOW-UP DURING WHICH ARTEFACTS ON THE ELECTROCARDIOGRAM (ECG) RECORDING WERE OBSERVED. THE PATIENT WAS ASKED TO RETURN TO THE HOSPITAL FOR ANOTHER FOLLOW-UP, AND THE LOCAL AREA BOSTON SCIENT"},{"id":"US-24345658","date":"2026-02-09","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? MINI ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"THIS INVESTIGATION WILL BE UPDATED SHOULD PERTINENT INFORMATION BECOME AVAILABLE IN THE FUTURE. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) THERAPY AND SHOCKS WERE DELIVERED DUE TO ATRIAL ARRHYTHMIA WITH RAPID VENTRICULAR RESPONSE (RVR). TECHNICAL SERVICES (TS) WAS CONSULTED AND DISCUSSED THAT THE DEVICE OPERATED AS P"},{"id":"US-24354987","date":"2026-02-09","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED AN EPISODE IN WHICH THE PATIENT EXPERIENCED SUPRAVENTRICULAR TACHYCARDIA (SVT) WITH 1:1 CONDUCTION AND RECEIVED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) FOLLOWED BY TWO SHOCKS. THE FIRST SHOCK INDUCED A VENTRICULAR TACHYCARD"},{"id":"US-24333304","date":"2026-02-09","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24335453","date":"2026-02-09","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24324532","date":"2026-02-09","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24324650","date":"2026-02-09","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24329535","date":"2026-02-09","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) RECENTLY DECLARED A BATTERY DEPLETION (BD) CODE. BOSTON SCIENTIFIC TECHNICAL SERVICES WAS CONTACTED AND CONFIRMED THAT THE BATTERY WAS DEPLETING PREMATURELY. IT WAS RECOMMENDED TO PERFORM DEVICE REPLACEMENT OR REPEAT DATA ANALYSIS WITHIN A PROVIDED TIMEFRAME. AT THIS TIME, THE S-ICD REMAINS IMPLANTED AND IN-SERVI"},{"id":"US-24309507","date":"2026-02-09","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24290188","date":"2026-02-09","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"PLATINIUM","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MICROPORT CRM S.R.L.","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"REPORTEDLY, THE PATIENT IS SEEN AT (B)(6) FOR FOLLOW-UP OF HIS SORIN ICD AND HAS ALSO BEEN CHECKED A FEW TIMES BY THE TEAM AT GSST PRE AND POST ENDOSCOPY. THE PATIENT WAS SEEN ON THE 19TH OF DECEMBER FOR A ROUTINE DEVICE CHECK AND ALL THE ICD THERAPIES WERE DISABLED AND SOME OF THE BRADY SETTINGS HAD ALSO BEEN ALTERED. THE LAST REPORT WE CAN SEE IS FROM WHEN HE WAS CHECKED AT GSST ON THE 26TH OF S"},{"id":"US-24290213","date":"2026-02-09","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ABBOTT MEDICAL/ST. JUDE MEDICAL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"Q: CAN YOU LOOK AT NOISE ON THIS PATIENT? D: CALLER PROVIDED PATIENT'S DEVICE SERIAL NUMBER. R: TOLD CALLER IN ABSENCE OF EMI SOURCE, THEN THIS COULD INDICATE LEAD ISSUE. NOISE IS PRESENT ON RA AND RV TTR. CALLER REPORTS NO NOISE OR OVERSENSING ON RV TTC. NO IMPEDANCE VARIATION NOTED. DID NOT RECOMMEND CHANGES FOR RA LEAD AS PATIENT HAS ATRIAL ARRYTHMIA DOCUMENTED. - ALERT: RV LEAD INTEGRITY WARNI"},{"id":"US-24290235","date":"2026-02-09","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ABBOTT MEDICAL/ST. JUDE MEDICAL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"Q: CAN YOU LOOK AT NOISE ON THIS PATIENT? D: CALLER PROVIDED PATIENT'S DEVICE SERIAL NUMBER. R: TOLD CALLER IN ABSENCE OF EMI SOURCE, THEN THIS COULD INDICATE LEAD ISSUE. NOISE IS PRESENT ON RA AND RV TTR. CALLER REPORTS NO NOISE OR OVERSENSING ON RV TTC. NO IMPEDANCE VARIATION NOTED. DID NOT RECOMMEND CHANGES FOR RA LEAD AS PATIENT HAS ATRIAL ARRYTHMIA DOCUMENTED. - ALERT: RV LEAD INTEGRITY WARNI"},{"id":"US-24290269","date":"2026-02-09","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE MEDICAL","severity":"serious","event_type":"Injury","is_recall":false,"description":"0 OHM RV TIP TO COIL IMPEDANCE. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24290379","date":"2026-02-09","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"PATIENT HAS HAD MULTIPLE ALERTS FOR SVC (SUPERIOR VENA CAVA) IMPEDANCE. NO CLEAR SIGN OF A FRACTURE OF RV (RIGHT VENTRICULAR) LEAD APPEARS MORE CONSISTENT WITH MINERALIZATION/CALCIFICATION TYPE OF EFFECT. BOTH RV DEFIB AND SVC (SUPERIOR VENA CAVA) IMPEDANCE HAVE BEEN CLIMBING. NO SIC OR NOISE RELATED EPISODES. CALLER IS ASKING ABOUT PROGRAMMING CONSIDERATION RELATED TO BSX ((B)(6) CORPORATION) ADV"},{"id":"US-24290383","date":"2026-02-09","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"A FRACTURE WAS REPORTED ON THE RV COIL OF THIS LEAD. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24473305","date":"2026-02-08","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24464329","date":"2026-02-08","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) HAD A PREMATURE VENTRICULAR CONTRACTION (PVC) THAT LED TO VENTRICULAR TACHYCARDIA (VT). THERE WAS A VENTRICULAR PACE THAT LED TO THE PATIENT BEING IN VT AND ANTI-TACHYCARDIA PACING (ATP) WAS DELIVERED TO BREAK THE ARRHYTHMIA. THERE WERE NO PATIENT SYMPTOMS RECORDED. THE HEALTH CARE PROFESSIONAL (HCP) AND TECHNI"},{"id":"US-24443122","date":"2026-02-08","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24443494","date":"2026-02-08","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24444199","date":"2026-02-08","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24444534","date":"2026-02-08","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24430202","date":"2026-02-08","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24430811","date":"2026-02-08","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24431352","date":"2026-02-08","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf S VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24433823","date":"2026-02-08","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24436412","date":"2026-02-08","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24405688","date":"2026-02-08","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24380569","date":"2026-02-08","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24345050","date":"2026-02-08","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DF4 PROMRI","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"ERI WAS CONFIRMED VIA REMOTE MONITORING. BATTERY REMAINED AT 60 PERCENT ON THE PREVIOUS DAY. DEVICE CURRENTLY REMAINS IMPLANTED. SHOULD ADDITIONAL INFORMATION BE RECEIVED, THIS FILE WILL BE UPDATED."},{"id":"US-24314805","date":"2026-02-08","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24469816","date":"2026-02-07","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471431","date":"2026-02-07","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24453618","date":"2026-02-07","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO., VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24457282","date":"2026-02-07","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24465816","date":"2026-02-07","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24443239","date":"2026-02-07","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24443344","date":"2026-02-07","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24445911","date":"2026-02-07","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: PRODUCT ID DVPC3D1 (SERIAL: (B)(6)); PRODUCT TYPE: 0235-ICD; IMPLANT DATE (B)(6) 2023. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLU"},{"id":"US-24446342","date":"2026-02-07","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24432121","date":"2026-02-07","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24433163","date":"2026-02-07","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI S DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24434455","date":"2026-02-07","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24412659","date":"2026-02-07","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24421076","date":"2026-02-07","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24389468","date":"2026-02-07","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24352065","date":"2026-02-07","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED ANTI TACHYCARDIA PACING (ATP) AND SHOCKS DUE TO A SUSPECTED ATRIAL ORIGINATED ARRHYTHMIA. TECHNICAL SERVICES (TS) REVIEWED THE RECORDED EPISODES AND NOTED PERIODS WHERE THE VENTRICULAR RATE APPEARED IRREGULAR, WHICH MAY BE SUG"},{"id":"US-24469789","date":"2026-02-06","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471032","date":"2026-02-06","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE LEAD","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24471047","date":"2026-02-06","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24473413","date":"2026-02-06","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24477136","date":"2026-02-06","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24477137","date":"2026-02-06","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24457812","date":"2026-02-06","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24461123","date":"2026-02-06","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24464573","date":"2026-02-06","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24441586","date":"2026-02-06","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24442849","date":"2026-02-06","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT RIGHT VENTRICULAR (RV) LEAD WAS EXPLANTED AND REPLACED DUE TO FRACTURED. LEAD FRACTURED CONFIRMED VIA FLUORO. HIGH PACING LEAD IMPEDANCE AND LOSS OF PACING WERE NOTED. THE PATIENT IS IN STABLE CONDITION."},{"id":"US-24430417","date":"2026-02-06","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24430550","date":"2026-02-06","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"THIS INVESTIGATION WILL BE UPDATED SHOULD PERTINENT INFORMATION BECOME AVAILABLE IN THE FUTURE. IT WAS REPORTED THAT THE PATIENT WITH THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXPERIENCED VENTRICULAR FIBRILLATION (VF), WHICH REQUIRED THE DELIVERY OF TWO SHOCKS; HOWEVER, THE ICD DID NOT TERMINATE THE VF AFTER THE TWO SHOCKS WERE DELIVERED. ADDITIONALLY, THE HEALTH CARE PROFESSIONAL (HCP) DE"},{"id":"US-24430786","date":"2026-02-06","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24430890","date":"2026-02-06","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24431008","date":"2026-02-06","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24431126","date":"2026-02-06","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD TRIGGERED A LEAD INTEGRITY ALERT (LIA) FOR HIGH-RATE NON-SUSTAINED EPISODES AND SENSING INTEGRITY COUNTER (SIC). THE RV LEAD ALSO TRIGGERED A NOISE WARNING AND EXHIBITED OVERSENSING. THE NOISE WAS REPRODUCIBLE. THE PATIENT RECEIVED INAPPROPRIATE HIGH VOLTAGE THERAPY DUE TO THE NOISE/OVERSENSING THAT WAS DETECTED AS VENTRICULAR FIBRILLATION (VF)."},{"id":"US-24431243","date":"2026-02-06","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT ONE MONTH AFTER IMPLANTATION OF THE RIGHT VENTRICULAR (RV) LEAD, IT WAS CONFIRMED ON X-RAY THAT THE LEAD HAD CL EARLY ADVANCED DEEPER. SUBSEQUENT COMPUTERIZED TOMOGRAPHY (CT) IMAGING REVEALED PERFORATION OUTSIDE THE RIGHT VENTRICLE. THE RV LEAD WAS EXPLANTED AND REPLACED. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPO"},{"id":"US-24431574","date":"2026-02-06","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24432241","date":"2026-02-06","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: DDMB1D1 ICD IMPLANTED: (B)(6) 2017. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE D"},{"id":"US-24434946","date":"2026-02-06","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) RECEIVED TWO INAPPROPRIATE SHOCKS DUE TO T-WAVE OVERSENSING. THE PATIENT WAS IN A HURRY FOR A TRAIN WHEN THE SHOCKS WERE DELIVERED AND WAS ASYMPTOMATIC. TECHNICAL SERVICES (TS) DISCUSSED THE EPISODE SHOWS A WIDE VARIETY OF QRS COMPLEX MORPHOLOGIES IN COMBINATION WITH MYOPOTENTIAL AND IT IS DIFFIC"},{"id":"US-24414782","date":"2026-02-06","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24415483","date":"2026-02-06","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24416546","date":"2026-02-06","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24401483","date":"2026-02-06","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24402343","date":"2026-02-06","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24402541","date":"2026-02-06","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24402544","date":"2026-02-06","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24402736","date":"2026-02-06","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24407852","date":"2026-02-06","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24407996","date":"2026-02-06","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24395387","date":"2026-02-06","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24381399","date":"2026-02-06","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED POTENTIAL INAPPROPRIATE THERAPY ON ATRIAL ARRYTHMIA EPISODE. TECHNICAL SERVICES (TS) REVIEWED THE STORED DATA AND NOTED THREE ANTI-TACHYCARDIA PACING (ATP) BURSTS AND ONE 41J SHOCK WERE DELIVERED EPISODE, WHERE THE RHYTHM WAS MOST CONSISTENT WITH ATRIAL FIBRILLATION (AF) WITH RAPID VENTRICULAR RESPONSE (RVR), AND THE "},{"id":"US-24371530","date":"2026-02-06","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) EXHIBITED OVERSENSING OF NOISE RESULTING IN AN INAPPROPRIATE SHOCK. THE DEVICE SYSTEM WAS TESTED IN CLINIC WITH MYOPOTENTIAL NOISE WAS ABLE TO BE PRODUCED. DEVICE DATA WAS SENT TO RHYTHMCARE FOR REVIEW. DATA REVIEW DETERMINED THE R-WAVE AMPLITUDE DECREASED PRIOR TO THE DELIVERED SHOCK. RHYTHMCARE PROVIDED FURTHER"},{"id":"US-24372858","date":"2026-02-06","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24345501","date":"2026-02-06","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"ILIVIA 7 VR-T DX DF-1        PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"ERI ALERT WAS RECEIVED VIA REMOTE MONITORING ON (B)(6) 2026. DURING THE FOLLOW-UP ON (B)(6) 2026, ERI COULD NOT BE CONFIRMED. HOWEVER, ON REMOTE MONITORING DATA, ERI WAS DETECTED AND THEN RESOLVED INTERMITTENTLY. THE DEVICE WILL BE REPLACED ON (B)(6) 2026.DEVICE IS PART OF FIELD SAFETY NOTICE IN MARCH 2021."},{"id":"US-24345664","date":"2026-02-06","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) COULD NOT BE INTERROGATED USING THE REMOTE MONITORING SYSTEM. THE PATIENT WAS REFERRED TO CONTACT THEIR CLINIC FOR TROUBLESHOOTING. AT THIS TIME, THE DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24349697","date":"2026-02-06","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT DISCUSSED PREVIOUS SYNCOPAL EPISODES WITH EXTERNAL SHOCK THERAPY THAT LED TO IMPLANT OF THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD). IT WAS REPORTED THAT THIS S-ICD DELIVERED SHOCKS WHILE THE PATIENT WAS ICE FISHING TRYING TO HOLD A FISHING TENT DURING GUSTS OF WIND. TECHNICAL SERVICES (TS) REVIEWED THE STORED EPISODE AND NOTED THERAPY WAS INAP"},{"id":"US-24333096","date":"2026-02-06","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED FAR FIELD OVERSENSING ON THE RIGHT ATRIAL (RA) CHANNEL. THIS ICD REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24333541","date":"2026-02-06","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS PATIENT RECEIVED SIXTEEN SHOCKS WHICH WERE CONFIRMED TO BE INAPPROPRIATE DUE TO T-WAVE OVERSENSING (TWOS). AUTOMATIC SETUP WAS PERFORMED AND THE DEVICE CHOSE PRIMARY VECTOR. IT WAS NOTED THAT THE DEVICE WAS PROGRAMMED TO SECONDARY VECTOR PRIOR TO THIS EVENT. SMART CHARGE REMAINED AT 4.57 SECONDS AND SMART PASS WAS RE-ENABLED. THE SYSTEM REMAINS IN SERVICE AND THE PATIENT "},{"id":"US-24333899","date":"2026-02-06","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"AS NO FURTHER INFORMATION CONCERNING THIS REPORT IS EXPECTED, OUR INVESTIGATION IS COMPLETE. THIS INVESTIGATION WILL BE UPDATED SHOULD FURTHER INFORMATION BE PROVIDED. IT WAS REPORTED THAT THIS PATIENT RECEIVED SIXTEEN SHOCKS WHICH WERE CONFIRMED TO BE INAPPROPRIATE DUE TO T-WAVE OVERSENSING (TWOS). AUTOMATIC SETUP WAS PERFORMED AND THE DEVICE CHOSE PRIMARY VECTOR. IT WAS NOTED THAT THE DEVICE WAS"},{"id":"US-24335494","date":"2026-02-06","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"ILIVIA 7 VR-T DF4            PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE ERI STATUS OCCURRED. THE DEVICE WILL BE EXPLANTED. PLEASE NOTE THIS ICD IS AFFECTED BY A FIELD SAFETY CORRECTIVE ACTION, BIO-LQC, INITIATED IN MARCH 2021."},{"id":"US-24339045","date":"2026-02-06","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"INTICA NEO 5 VR-T DF-1 PROMRI","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BIOTRONIK SE & CO. KG","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24322900","date":"2026-02-06","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24317380","date":"2026-02-06","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24283204","date":"2026-02-06","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"EXPLANTED DUE TO POCKET INFECTION. (B)(6) RA LEAD (4469) AND (B)(6) RV LEAD (0185) WERE CUT AT THE ACCESS TO THE VEIN. THEY REMAIN IN THE VASCULATURE, BUT NOT IN THE POCKET, BUT ARE UNUSABLE. PATIENT CODE: 1924; 1930. DEVICE CODE: 2993. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2). REFERENCE REPORT# MW5183461."},{"id":"US-24470089","date":"2026-02-05","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471400","date":"2026-02-05","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24471426","date":"2026-02-05","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24472764","date":"2026-02-05","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24476383","date":"2026-02-05","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24477383","date":"2026-02-05","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24454636","date":"2026-02-05","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24454987","date":"2026-02-05","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24456769","date":"2026-02-05","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24457821","date":"2026-02-05","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24458880","date":"2026-02-05","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED SEVERAL INAPPROPRIATE ELECTRIC SHOCKS DUE TO NOISE OVERSENSING. IT WAS ALSO NOTED THAT THE SMART PASS WAS DISABLED TWICE. LOW AMPLITUDE WAS ALSO OBSERVED. X-RAY SHOWED THAT THE ELECTRODE WAS INFERIOR PLACEMENT OF THE S-ICD. THE PLAN IS EXTRACTING THE S-ICD SYSTEM AND IMPLANTING A TV SYSTEM. CURRE"},{"id":"US-24461225","date":"2026-02-05","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24464333","date":"2026-02-05","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24465375","date":"2026-02-05","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24444649","date":"2026-02-05","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24445020","date":"2026-02-05","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24445053","date":"2026-02-05","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHAUSTED SHOCK THERAPY DUE TO VENTRICULAR FIBRILLATION (VF). THE SHOCKS DID NOT CONVERT THE RHYTHM. IT WAS NOTED THAT THE PATIENT EXPERIENCED SYNCOPE. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED. THIS ICD REMAINS IN SERVICE. IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED."},{"id":"US-24445093","date":"2026-02-05","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT FIDELIS","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24445498","date":"2026-02-05","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24445864","date":"2026-02-05","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24446820","date":"2026-02-05","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24446822","date":"2026-02-05","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"A GOOD FAITH EFFORT WAS PERFORMED TO OBTAIN ADDITIONAL INFORMATION. AT THIS TIME, NO FURTHER INFORMATION IS AVAILABLE. SHOULD ADDITIONAL INFORMATION BECOME AVAILABLE THIS REPORT WILL BE UPDATED. IT WAS REPORTED THAT THIS ELECTRODE WAS TO UNDERGO A REVISION, BUT NO SPECIFIC REASON FOR THE REVISION HAS BEEN PROVIDED AT THIS TIME. AT THIS TIME, THERE IS NO RECORD THE REVISION HAS TAKEN PLACE. THIS DE"},{"id":"US-24428470","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24428602","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24429735","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf XT DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24429744","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24430201","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24430796","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24431344","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) DISPLAY AN ERROR MESSAGE AND IT WAS ALSO NOTED A VARIABLE SHOCK IMPEDANCE MEASUREMENT, LEADING TO OUT-OF-RANGE MEASUREMENTS. WHICH WAS BELIEVED TO BE INDICATIVE OF A SHORT CIRCUIT CONDITION. IT WAS CONFIRMED THAT THE PATIENT EXPERIENCED A TWIDDLER SYNDROME. S-ICD SYSTEM REPLACEMENT WAS RECOMMENDED. SUBSEQUENTLY, "},{"id":"US-24431345","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) DISPLAY AN ERROR MESSAGE AND IT WAS ALSO NOTED A VARIABLE SHOCK IMPEDANCE MEASUREMENT, LEADING TO OUT OF RANGE MEASUREMENTS. WHICH WAS BELIEVED TO BE INDICATIVE OF A SHORT CIRCUIT CONDITION. IT WAS CONFIRMED THAT THE PATIENT EXPERIENCED A TWIDDLER SYNDROME. S-ICD SYSTEM REPLACEMENT WAS RECOMMENDED. SUBSEQUENTLY, "},{"id":"US-24431761","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND SHOCK THERAPY FOR SUPRAVENTRICULAR TACHYCARDIA (SVT) EPISODES. THESE SVT EPISODES MAY HAVE BEEN INDUCED BY THIS DEVICE DUE TO FUNCTIONAL UNDERSENSING, SINCE THE EGM SHOWED THAT AN ATRIAL PACE WAS DELIVERED AFTER AN ATRIAL SENSED EVENT REGISTERED IN THE REFRACTORY PE"},{"id":"US-24434645","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24438686","date":"2026-02-05","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"GALLANT\u00bf DR","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"DURING THE INITIAL IMPLANT PROCEDURE, THE SET SCREW WAS UNABLE TO BE TIGHTENED ON THE DEVICE. THE DEVICE WAS EXPLANTED AND REPLACED TO RESOLVE EVENT. THE PATIENT WAS STABLE WITH NO CONSEQUENCES."},{"id":"US-24414138","date":"2026-02-05","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"CONTINUATION OF D10: DTMB1QQ CRT-D IMPLANTED (B)(6) 2023. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE "},{"id":"US-24415634","date":"2026-02-05","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24422802","date":"2026-02-05","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24401815","date":"2026-02-05","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24389530","date":"2026-02-05","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24390003","date":"2026-02-05","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT FIDELIS","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24390290","date":"2026-02-05","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED HIGH THRESHOLDS. THE RV LEAD WAS REPROGRAMMED AND REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUED FROM D10:\u00a0DTPA2QQ CRT-D IMPLANTED: (B)(6) 2025 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH R"},{"id":"US-24390600","date":"2026-02-05","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24390749","date":"2026-02-05","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24390850","date":"2026-02-05","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED HIGH OUT OF RANGE PACING IMPEDANCES AND NOISE. THE PATIENT RECEIVED MULTIPLE SHOCKS DUE TO THE NOISE. A LOW VOLTAGE LEAD FRACTURE WAS SUSPECTED. THE RV LEAD WAS REMOVED AND REPLACED. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4"},{"id":"US-24390998","date":"2026-02-05","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24391067","date":"2026-02-05","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24391123","date":"2026-02-05","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24373494","date":"2026-02-05","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD ELECTRODE DELIVERY SYSTEM","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) TUNNELING TOOL WAS IMPLANTED THROUGH THE BREAST IMPLANT OF THE PATIENT. THIS SYSTEM WAS SUBSEQUENTLY EXPLANTED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24335791","date":"2026-02-05","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"CROME\u00bf DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24339347","date":"2026-02-05","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) ELECTRODE WAS IMPLANTED THROUGH THE BREAST IMPLANT OF THE PATIENT. THIS SYSTEM WAS SUBSEQUENTLY EXPLANTED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24339745","date":"2026-02-05","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) ELECTRODE WAS IMPLANTED THROUGH THE BREAST IMPLANT OF THE PATIENT. THIS SYSTEM WAS SUBSEQUENTLY EXPLANTED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24322496","date":"2026-02-05","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD DR","device_type":"IMPLANTABLE DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED WHILE THIS PATIENT WITH AN IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS ON VACATION PRESENTED TO THE EMERGENCY ROOM (ER) DUE TO REPORTS OF RECEIVING SHOCKS. THE DEVICE WAS INTERROGATED AND WAS FOUND TO BE IN SAFETY MODE. THE PHYSICIAN DECIDED TO PLACE A MAGNET OVER THE DEVICE TO DE-ACTIVATE THERAPY. IT WAS NOTED THAT THE SHOCKS WERE INAPPROPRIATE. SUBSEQUENTLY, THE DEVICE WAS E"},{"id":"US-24324605","date":"2026-02-05","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE BATTERY OF THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS SUSPECTED TO BE PREMATURELY DEPLETING. SURGICAL INTERVENTION WAS PERFORMED AND THE S-ICD WAS EXPLANTED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED. THIS S-ICD HAS BEEN RETURNED BY THE PHARMACY IN FRANCE AND WILL BE RETURNED AT A LATER TIME. IF PERTINENT INFORMATION IS PROVIDED IN THE F"},{"id":"US-24314903","date":"2026-02-05","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT DURING A SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) IMPLANT PROCEDURE THERE WAS OBSERVATIONS OF NOISE WHILE MANIPULATING AROUND THE ELECTRODE TIP. MANIPULATION WAS PERFORMED; HOWEVER, THE NOISE COULD NOT RE-PRODUCED. THE PHYSICIAN DECIDED TO PROGRAM TACHY THERAPY OFF. TECHNICAL SERVICES (TS) WAS CONSULTED TO REVIEW DATA. TS REVIEWED AND PROVIDED POSSIBLE CAUSE"},{"id":"US-24317989","date":"2026-02-05","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) DELIVERED AN INAPPROPRIATE SHOCK WHILE THE PATIENT WAS AT REST. IN-CLINIC FOLLOW-UP WAS PERFORMED, AND ALL PROVOCATIVE MANEUVERS DID NOT REPRODUCE ANY NOISE ON ALL VECTORS. SHOCK IMPEDANCE WAS WITHIN RANGE AT 75 OHMS. THE HEALTH CARE PROFESSIONAL (HCP) SUSPECTS SENSE B NOISE AND THE SENSING VECTOR WAS CHANGED FRO"},{"id":"US-24318266","date":"2026-02-05","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE PATIENT WITH THIS ELECTRODE RECEIVED AN INAPPROPRIATE SHOCK WHILE AT REST. IN-CLINIC FOLLOW-UP WAS PERFORMED, AND ALL PROVOCATIVE MANEUVERS DID NOT REPRODUCE ANY NOISE ON ALL VECTORS. SHOCK IMPEDANCE WAS WITHIN RANGE AT 75 OHMS. THE HEALTH CARE PROFESSIONAL (HCP) SUSPECTS SENSE B N"},{"id":"US-24318524","date":"2026-02-05","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED ELEVATED SHOCK IMPEDANCE GREATER THAN 400 OHMS. ALTHOUGH AN ELECTRODE INTEGRITY ISSUE WAS SUSPECTED, IT WAS NOT DETECTABLE ON X-RAY IMAGING. AS SUCH, THE PATIENT'S ENTIRE S-ICD SYSTEM WAS EXPLANTED AND REPLACED. BESIDES INTERVENTION, THERE WERE NO OTHER ADVERSE PATIENT EFFECTS REPORTED. BOTH THE "},{"id":"US-24318916","date":"2026-02-05","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED ELEVATED SHOCK IMPEDANCE GREATER THAN 400 OHMS. ALTHOUGH AN ELECTRODE INTEGRITY ISSUE WAS SUSPECTED, IT WAS NOT DETECTABLE ON X-RAY IMAGING. AS SUCH, THE PATIENT'S ENTIRE S-ICD SYSTEM WAS EXPLANTED AND REPLACED. BESIDES INTERVENTION, THERE WERE NO OTHER ADVERSE PATIENT EFFECTS REPORTED. BOTH THE "},{"id":"US-24305445","date":"2026-02-05","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECEIVED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND SHOCKS FOR AN ATRIAL DRIVEN ARRYTHMIA. TECHNICAL SERVICES (TS) REVIEWED THE EPISODES, STATING THAT THE PATIENT EXHIBITED NO SYMPTOMS AND THE EPISODES ELECTROGRAMS (EGMS) APPEARED SIMILAR TO THE PRESENTING EGMS. TS RECOMMENDED TO VIEW THE LATITUDE CONSULT "},{"id":"US-24307322","date":"2026-02-05","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24308211","date":"2026-02-05","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24308228","date":"2026-02-05","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24308701","date":"2026-02-05","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24290389","date":"2026-02-05","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24269198","date":"2026-02-05","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR LEAD EXHIBITED OVERSENSING NOISE. IT WAS NOTED THAT HIGH VOLTAGE LEAD IMPEDANCE HAD AN ABRUPT INCREASE AS WELL AND TACHY THERAPIES WERE TURNED OFF PRIOR TO LEAD REPLACEMENT. THE LEAD WAS CAPPED AND REPLACED ON (B)(6) 2026. THE PATIENT WAS IN STABLE CONDITION. IT WAS REPORTED THAT THE RIGHT VENTRICULAR LEAD EXHIBITED OVERSENSING NOISE DUE TO A SUSPECTED LE"},{"id":"US-24269411","date":"2026-02-05","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24273400","date":"2026-02-05","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"FURTHER INFORMATION WAS REQUESTED BUT WAS UNAVAILABLE AT THIS TIME. IT WAS REPORTED THAT INAPPROPRIATE BACKUP VVI WITH NO BACKUP DEFIBRILLATION THERAPY WAS OBSERVED ON THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)."},{"id":"US-24278850","date":"2026-02-05","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THERE WAS T-WAVE OVERSENSING (TWOS) ON THE RV LEAD. THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24278902","date":"2026-02-05","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"EXPLANTED DUE TO POCKET INFECTION. (B)(6) RA LEAD (4469) AND (B)(6) RV LEAD (0185) WERE CUT AT THE ACCESS TO THE VEIN. THEY REMAIN IN THE VASCULATURE, BUT NOT IN THE POCKET, BUT ARE UNUSABLE. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24278923","date":"2026-02-05","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"ALERTS: (B)(6) 2021 RV DEFIB LEAD IMPEDANCE 133 OHMS THRESHOLD 130 (B)(6) 2019 RV DEFIB LEAD IMPEDANCE 102 OHMS THRESHOLD 100 (B)(6) 2019 *RV DEFIB LEAD IMPEDANCE 101 OHMS THRESHOLD 100. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24278925","date":"2026-02-05","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"RV LEAD: OOR HIGH DEFIB IMPEDANCE. LEAD EXPLANTED AND REPLACED. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24453041","date":"2026-02-04","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24429022","date":"2026-02-04","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT DURING AN IN-CLINIC DEVICE INTERROGATION, OVERSENSING DUE TO NOISE ON THE NEAR-FIELD AND LEADLESS ECG CHANNELS WAS NOTED, CAUSING NON-SUSTAINED VT/F EPISODES. THE NOISE COULD NOT BE REPLICATED DURING PROVOCATIVE TESTING. THE DEVICE REMAINS STABLE WITH NO ADVERSE PATIENT IMPACT."},{"id":"US-24430559","date":"2026-02-04","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD INAPPROPRIATE SHOCKS DUE TO OVERSENSING OF NOISE. THIS OCCURRED SEVERAL HOURS POST-IMPLANT. A REVIEW OF THE ELECTROGRAMS FOR THE SHOCK EPISODES FOUND SIGNIFICANT RAIL-TO-RAIL NOISE. THERE WERE SOME STORED UNTREATED EPISODES DUE TO THE SAME RAILING NOISE. THE SENSING VECTOR AT THE TIME OF THE SHOCKS WAS SET TO THE ALTERNATE SENSING VECTOR. TECHNICAL SERVICES SUS"},{"id":"US-24434137","date":"2026-02-04","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD INAPPROPRIATE SHOCKS DUE TO OVERSENSING OF NOISE. THIS OCCURRED SEVERAL HOURS POST-IMPLANT. A REVIEW OF THE ELECTROGRAMS FOR THE SHOCK EPISODES FOUND SIGNIFICANT RAIL-TO-RAIL NOISE. THERE WERE SOME STORED UNTREATED EPISODES DUE TO THE SAME RAILING NOISE. THE SENSING VECTOR AT THE TIME OF THE SHOCKS WAS SET TO THE ALTERNATE SENSING VECTOR. TECHNICAL SERVICES SUS"},{"id":"US-24434608","date":"2026-02-04","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24414436","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24415292","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS SUSPECTED TO DELIVER A SHOCK DUE TO SLOW VENTRICULAR TACHYCARDIA (VT). THE CALLER SUSPECTED IT WAS AN APPROPRIATE SHOCK BUT WANTED TO UNDERSTAND WHY A SHOCK WAS DELIVERED. TECHNICAL SERVICES (TS) REVIEWED DEVICE DATA AND CONFIRMED THE PATIENT'S VT WAS SPEEDING UP AND SLOWING DOWN THROUGHOUT THE EVENT. THE FIRST SHOCK WAS DI"},{"id":"US-24416397","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT DURING THE IMPLANT PROCEDURE; THE RIGHT VENTRICULAR (RV) LEAD WAS OPENED AND NOT USED DUE TO AN UNKNOWN REASON. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS"},{"id":"US-24416866","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24417522","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24420728","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24421156","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf XT VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24421885","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"NEUTRINO DR ICD, J, US","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24421901","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: DDPA2D4 ICD IMPLANTED (B)(6) 2026. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DE"},{"id":"US-24422424","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf XT VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24422982","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED T WAVE OVERSENSING. THIS S-ICD SYSTEM WAS EXPLANTED AND SUCCESSFULLY REPLACED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED. THIS PRODUCT IS NOT EXPECTED FOR RETURN."},{"id":"US-24424133","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED T WAVE OVERSENSING. THIS S-ICD SYSTEM WAS EXPLANTED AND SUCCESSFULLY REPLACED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED. THIS PRODUCT IS NOT EXPECTED FOR RETURN."},{"id":"US-24427905","date":"2026-02-04","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"RIGHT VENTRICULAR LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD WAS CAPPED AND REPLACED ON (B)(6) 2026 DUE TO A HIGH VOLTAGE (HV) IMPEDANCE ISSUE. \"THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)\"."},{"id":"US-24402796","date":"2026-02-04","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24403328","date":"2026-02-04","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? MINI ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24404778","date":"2026-02-04","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24386306","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK RELIANCE G","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24390379","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"TRANSVENE CS/SVC LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"D10 CONTINUED: 429888 LEAD IMPLANTED: (B)(6) 2018; 6935M72 LEAD IMPLANTED (B)(6) 2016. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONI"},{"id":"US-24390383","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24390633","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24390666","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24390928","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24390947","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24392589","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24393064","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24393261","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 5076-52 LEAD IMPLANTED: (B)(6) 2025. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE "},{"id":"US-24397346","date":"2026-02-04","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24380242","date":"2026-02-04","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"CONTINUATION OF D10: 5076-52 LEAD IMPLANTED: (B)(6) 2009, DDMB1D1 ICD IMPLANTED: (B)(6) 2017. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, M"},{"id":"US-24380537","date":"2026-02-04","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED A SPIKE IN SHOCK IMPEDANCE REACHING MEASUREMENTS HIGHER THAN 200 OHMS. TECHNICAL SERVICES (TS) WAS CONTACTED AND RECOMMENDED FOLLOW UP WITH THE PHYSICIAN TO ATTEMPT TO REPRODUCE THE SPIKE. THIS ICD REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24381410","date":"2026-02-04","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) RECORDED A BATTERY DEPLETION CODE. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE BATTERY APPEARED TO BE DEPLETING MORE QUICKLY THAN EXPECTED. TECHNICAL SERVICES (TS) CONSULTANT RECOMMENDED REPLACEMENT. THIS DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTE"},{"id":"US-24370051","date":"2026-02-04","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE HEALTH CARE PROFESSIONAL (HCP) CALLED FOR ASSISTANCE WITH PROGRAMMING THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) INTO MAGNETIC RESONANCE IMAGING (MRI) PROTECTION MODE. TECHNICAL SERVICES (TS) INFORMED THIS IS A NON-CONDITIONAL SYSTEM DUE TO HIGH OUT OF RANGE SHOCK IMPEDANCE MEASUREMENTS ON THE RIGHT VENTRICULAR (RV) CHANNEL AND PROGRAMMED THIS ICD. AFTER THE MRI WAS"},{"id":"US-24372976","date":"2026-02-04","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED VENTRICULAR ARRHYTHMIA EPISODES DURING WHICH POTENTIALLY INAPPROPRIATE THERAPY WAS DELIVERED. TECHNICAL SERVICES (TS) REVIEWED THE STORED DATA AND NOTED THAT ONE ANTI-TACHYCARDIA PACING (ATP) BURST AND ONE SHOCK WERE DELIVERED FOR AN ATRIAL ARRHYTHMIA WITH AN IRREGULAR RHYTHM SUGGESTIVE OF ATRIAL FIBRILLATION (AF) WITH"},{"id":"US-24373711","date":"2026-02-04","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Death","is_recall":false},{"id":"US-24344380","date":"2026-02-04","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED AN INCREASE ON THE IMPEDANCE MEASUREMENTS FOR ITS RIGHT VENTRICULAR (RV) LEAD, WITH ITS MEASUREMENTS HIGH WITHIN RANGE. TECHNICAL SERVICES (TS) WAS CONSULTED AND REVIEWED STORE DATA. TS NOTED THAT CAPTURE THRESHOLD HAD INCREASED AND THAT THERE WAS OVERSENSING OF NOISY SIGNALS. TS DISCUSSED POSSIBLE ROOT CAUSES. THIS D"},{"id":"US-24359938","date":"2026-02-04","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT, THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) AND ELECTRODE WERE ORIGINALLY MALPOSITION, AND THE SHOCK IMPEDANCE WAS HIGH OUT OF RANGE. THE PHYSICIAN CONSIDERED EXPLANTING THE ENTIRE SYSTEM IN ORDER TO REIMPLANT IT. HOWEVER, BECAUSE THE PATIENT IS SEVERELY OBESE, THE PHYSICIAN PREFERRED TO EXPLANT THE SYSTEM AND REIMPLANT A TRANSVENOUS SYSTEM. NO ADDITIONAL"},{"id":"US-24341427","date":"2026-02-04","received":"2026-02-15","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS ELECTRODE HAD RECEIVED MULTIPLE INAPPROPRIATE SHOCKS WHILE RESTING. THE PATIENT WAS BROUGHT IN FOR SYSTEM TESTING, AND REVIEW OF THE SHOCK EPISODES NOTED OVERSENSING OF NOISE, POTENTIALLY RELATED TO SENSE B NODE. ALL PROVOCATIVE MANEUVERS WERE NEGATIVE IN REPRODUCING NOISE ON ALL VECTORS, AND THE SHOCK IMPEDANCE MEASUREMENTS WERE WELL WITHIN RANGE. THE SE"},{"id":"US-24335926","date":"2026-02-04","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"death","event_type":"Death","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED AN ALERT FOR 'ANTI-TACHYCARDIA PACING (ATP) THERAPY BEING DELIVERED TO CONVERT ARRYTHMIA' EARLY ON (B)(6) 2026. A REVIEW OF DEVICE DATA BY BOSTON SCIENTIFIC TECHNICAL SERVICES INDICATED THE ICD HAD UNDERSENSED AN ATRIAL SENSE "},{"id":"US-24337561","date":"2026-02-04","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED OVERSENSING OF SENSE B NOISE RESULTING IN AN INAPPROPRIATE SHOCK. DEVICE DATA WAS SENT TO RHYTHMCARE FOR REVIEW. RHYTHMCARE DISCUSSED THE NOISE IS CONSISTENT WITH THE SENSE B CIRCUIT. RHYTHMCARE THEN PROVIDED FURTHER TROUBLESHOOTING OPTIONS TO BE CONSIDERED AT THE NEXT FOLLOW UP APPOINTMENT INCLU"},{"id":"US-24337588","date":"2026-02-04","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED OVERSENSING OF SENSE B NOISE RESULTING IN AN INAPPROPRIATE SHOCK. DEVICE DATA WAS SENT TO RHYTHM CARE FOR REVIEW. RHYTHM CARE DISCUSSED THE NOISE IS CONSISTENT WITH THE SENSE B CIRCUIT. RHYTHM CARE THEN PROVIDED FURTHER TROUBLESHOOTING OPTIONS TO BE CONSIDERED AT THE NEXT FOLLOW UP APPOINTMENT IN"},{"id":"US-24322730","date":"2026-02-04","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24324302","date":"2026-02-04","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) HAD RECEIVED MULTIPLE INAPPROPRIATE SHOCKS WHILE RESTING. THE PATIENT WAS BROUGHT IN FOR SYSTEM TESTING, AND REVIEW OF THE SHOCK EPISODES NOTED OVERSENSING OF NOISE, POTENTIALLY RELATED TO SENSE B NODE. ALL PROVOCATIVE MANEUVERS WERE NEGATIVE IN REPRODUCING NOISE ON ALL VECTORS, AND THE SHOCK IMP"},{"id":"US-24304085","date":"2026-02-04","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24308280","date":"2026-02-04","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT DURING IMPLANT, THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) AND RIGHT VENTRICULAR (RV) LEAD WERE IMPLANTED WITH NO APPARENT ISSUES. ONCE THE ICD WAS CONNECTED TO THE RV LEAD, OVERSENSING AND NOISE WAS OBSERVED IN THE FORM OF FREQUENT \"CLUSTERS\" OF MARKERS BOTH DURING PACING AT THRESHOLD CHECKS AND ALSO WHILE NOT PACING. THE RV LEAD PIN WAS REMOVED FROM THE ICD PORT, CLEAN"},{"id":"US-24308282","date":"2026-02-04","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"CONTINUATION OF D10: PRODUCT ID: 6935M55 (TDL781198V); PRODUCT TYPE: 0264-LEAD-HV; IMPLANT DATE (B)(6) 2026; EXPLANT DATE (B)(6) 2026 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUT"},{"id":"US-24278122","date":"2026-02-04","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24282450","date":"2026-02-04","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"PRODUCT EVENT SUMMARY: THE LEAD WAS NOT RETURNED FOR ANALYSIS, HOWEVER, PERFORMANCE DATA COLLECTED FROM THE DEVICE WAS RECEIVED AND ANALYZED. ANALYSIS OF THE DEVICE MEMORY INDICATED OVERSENSING DUE TO NON-PHYSIOLOGIC SIGNALS/SENSING INTEGRITY COUNTER. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVA"},{"id":"US-24270067","date":"2026-02-04","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"LUMAX 740 VR-T DX","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"DEVICE WAS EXPLANTED DUE TO EOS WITH UNUSUAL BATTERY BEHAVIOR. SHOULD ADDITIONAL INFORMATION BE RECEIVED THIS FILE WILL BE UPDATED. THE DEVICE IS CURRENTLY NOT AVAILABLE FOR ANALYSIS. NO CONCLUSION CAN BE DRAWN BASED ON AVAILABLE INFORMATION AT THE MOMENT. THE FILE IS CLOSED. THE INVESTIGATION WILL BE RE-OPENED SHOULD ADDITIONAL DATA BECOME AVAILABLE."},{"id":"US-24270858","date":"2026-02-04","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"THIS SYSTEM WAS EXPLANTED DUE TO INFECTION. SHOULD ADDITIONAL INFORMATION BECOME AVAILABLE, THIS FILE WILL BE UPDATED. AN INFECTION WAS OBSERVED FOLLOWING THE IMPLANTATION OF THIS BIOTRONIK DEVICE. THE STERILIZATION PROCESS WAS INVESTIGATED. THE VALIDATED PROCESS ASSURES THAT ALL STERILIZATION PARAMETERS, SUCH AS GAS CONCENTRATION, TEMPERATURE, HUMIDITY, ETC., ARE WITHIN ITS SPECIFIED RANGES FOR E"},{"id":"US-24259367","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT PRESENTED IN CLINIC. A DEVICE INTERROGATION WAS PERFORMED AND REVEALED THAT THEIR RIGHT VENTRICULAR (RV) LEAD EXHIBITED NOISE OVERSENSING. THE RV LEAD WAS EXPLANTED AND REPLACED. THE PATIENT WAS STABLE THROUGHOUT."},{"id":"US-24260932","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"INTICA 7 VR-T DX DF-1       PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"THIS DEVICE WAS EXPLANTED DUE TO ERI WITH UNEXPECTED BATTERY BEHAVIOR. NO ADVERSE PATIENT EVENTS WERE REPORTED. SHOULD ADDITIONAL INFORMATION BECOME AVAILABLE, THIS FILE WILL BE UPDATED. THE DEVICE IS CURRENTLY NOT AVAILABLE FOR ANALYSIS. NO CONCLUSION CAN BE DRAWN BASED ON AVAILABLE INFORMATION AT THE MOMENT. THE FILE IS CLOSED. THE INVESTIGATION WILL BE RE-OPENED SHOULD ADDITIONAL DATA BECOME AV"},{"id":"US-24267798","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST.JUDE/ABBOTT MEDICAL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT INFORMED THE HEALTHCARE PROFESSIONAL THAT \u00bfONE WAS CUT OFF BECAUSE IT WAS MISFIRED.\u00bf THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. \"THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)\""},{"id":"US-24269067","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"SVC DEFIB LEAD IMPEDANCE >200 OHMS, SLOW RISE IN SVC AND RV COIL IMPEDANCE, BUT MUCH MORE EVIDENT IN SVC. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24269068","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"RV LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"(B)(6) 2025 04:19:56 *RV LEAD INTEGRITY WARNING: - 2 OR MORE HIGH RATE-NS EPISODES < 220 MS. SENSING INTEGRITY COUNTER >= 30 IN 3 D. (B)(6) 2024 07:49:29 *RV LEAD INTEGRITY WARNING: - 2 OR MORE HIGH RATE-NS EPISODES < 220 MS. SENSING INTEGRITY COUNTER >= 30 IN 3 DAYS. (B)(6) 2019 10:27:42 RV LEAD INTEGRITY WARNING: - 2 OR MORE HIGH RATE-NS EPISODES < 220 MS. - SENSING INTEGRITY COUNTER >= 30 IN 3 "},{"id":"US-24269085","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"EROSION, PAIN, PURULENT DISCHARGE/PUS, REDNESS, SWELLING, WOUND DEHISCENCE, THE PATIENT WAS HOSPITALIZED FOR THE INFECTION AND SYSTEM WAS EXPLANTED. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24269103","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"POCKET INFECTION WITH EXPLANT AND NO REPLACEMENT. PART OF 0064-01069 REMAINS IN THE PATIENTS BODY. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24269104","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT EXPERIENCED BRADYCARDIA. THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) REMAINS IN USE. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24269416","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"RV LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"HIGH RV THRESHOLDS, HIGH SVC COIL IMPEDANCE. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24269423","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"VENTRICULAR LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"OVER-SENSING ON VENTRICULAR LEAD. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24269604","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE MEDICAL","severity":"serious","event_type":"Injury","is_recall":false,"description":"ABNORMAL IMPEDANCE WAS OBSERVED BETWEEN RV TIP AND RING, LEAD WAS REPROGRAMMED TIP-COIL. RV LEAD FRACTURE WAS NOTED. LEAD WAS REPLACED. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24270007","date":"2026-02-04","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"HIGH RV (RIGHT VENTRICLE) THRESHOLDS. DISCLAIMER STATEMENT: THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24469785","date":"2026-02-03","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24469788","date":"2026-02-03","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24472328","date":"2026-02-03","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24473363","date":"2026-02-03","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24476827","date":"2026-02-03","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24477140","date":"2026-02-03","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"RESONATE HF ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24431598","date":"2026-02-03","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24434945","date":"2026-02-03","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM WAS IMPLANTED AND DEFIBRILLATION THRESHOLD (DFT) TEST WAS UNSUCCESSFUL AT 65 JOULES STANDARD POLARITY AND AT 80 JOULES REVERSE POLARITY. THE SHOCK IMPEDANCE WAS 125 OHMS, WHICH IS HIGH WITHIN NORMAL RANGE. FOUR EXTERNAL SHOCKS WERE REQUIRED AND BRIEF CHEST COMPRESSIONS WERE PERFORMED. THE S-ICD SYSTEM WERE"},{"id":"US-24434949","date":"2026-02-03","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM WAS IMPLANTED AND DEFIBRILLATION THRESHOLD (DFT) TEST WAS UNSUCCESSFUL AT 65 JOULES STANDARD POLARITY AND AT 80 JOULES REVERSE POLARITY. THE SHOCK IMPEDANCE WAS 125 OHMS, WHICH IS HIGH WITHIN NORMAL RANGE. FOUR EXTERNAL SHOCKS WERE REQUIRED AND BRIEF CHEST COMPRESSIONS WERE PERFORMED. THE S-ICD SYSTEM WAS "},{"id":"US-24412744","date":"2026-02-03","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24415641","date":"2026-02-03","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"INTICA 5 VR-T DX DF-1       PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE DEVICE WAS EXPLANTED DUE TO ERI STATUS. PLEASE NOTE THIS ICD IS AFFECTED BY A FIELD SAFETY CORRECTIVE ACTION, BIO-LQC, INITIATED IN MARCH 2021."},{"id":"US-24415859","date":"2026-02-03","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24420899","date":"2026-02-03","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR SYSTEM WAS ABANDONED DUE TO A PRODUCT PERFORMANCE ISSUE. A TRANSVENOUS SYSTEM WAS SUCCESSFULLY IMPLANTED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED. THE ABANDONED SYSTEM REMAINS IMPLANTED."},{"id":"US-24422107","date":"2026-02-03","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"OSCOR INC","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR SYSTEM WAS ABANDONED DUE TO A PRODUCT PERFORMANCE ISSUE. A TRANSVENOUS SYSTEM WAS SUCCESSFULLY IMPLANTED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED. THE ABANDONED SYSTEM REMAINS IMPLANTED."},{"id":"US-24410896","date":"2026-02-03","received":"2026-02-22","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24400559","date":"2026-02-03","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24400563","date":"2026-02-03","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24400565","date":"2026-02-03","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24401118","date":"2026-02-03","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24401682","date":"2026-02-03","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24401794","date":"2026-02-03","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24401842","date":"2026-02-03","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24402137","date":"2026-02-03","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24402206","date":"2026-02-03","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24403185","date":"2026-02-03","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24389140","date":"2026-02-03","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24389269","date":"2026-02-03","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24389794","date":"2026-02-03","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 5076-52 LEAD IMPLANTED (B)(6) 2017. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE D"},{"id":"US-24389945","date":"2026-02-03","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 6935M62 LEAD, IMPLANTED (B)(6) 2022. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE "},{"id":"US-24389976","date":"2026-02-03","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24390818","date":"2026-02-03","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24393755","date":"2026-02-03","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf XT VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT RECEIVED POSSIBLE INAPPROPRIATE THERAPY FOR SUPRA VENTRICULAR TACHYCARDIA (SVT)/ATRIAL FIBRILLATION (AF) MISDETECTED AS VENTRICULAR FIBRILLATION (VF). THE DEVICE REMAINS IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASON"},{"id":"US-24396197","date":"2026-02-03","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24397186","date":"2026-02-03","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED AN ALERT FOR A RIGHT ATRIAL AUTOMATIC THRESHOLD (RAAT) TEST HIGHER THAN PROGRAMMED OR SUSPENDED. TECHNICAL SERVICES (TS) WAS CONTACTED AND REVIEWED THE AVAILABLE DATA. ADDITIONALLY, IT WAS NOTED THAT THE DEVICE APPEARED TO HAVE LOSS OF CAPTURE (LOC) IN THE RIGHT ATRIAL (RA) CHANNEL. THIS ICD REMAINS IN SERVICE. NO ADVE"},{"id":"US-24378075","date":"2026-02-03","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24378251","date":"2026-02-03","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24378286","date":"2026-02-03","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24379784","date":"2026-02-03","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC, INC.","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24379889","date":"2026-02-03","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf S VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24381641","date":"2026-02-03","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"CROME\u00bf DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24381812","date":"2026-02-03","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"DURING AN IN CLINIC FOLLOW UP, IT WAS OBSERVED THE PATIENT HAD RECEIVED INAPPROPRIATE SHOCKS. UPON INTERROGATION, UNDERSENSING, NOISE RESULTING IN OVERSENSING AND LOW PACING IMPEDANCE WERE OBSERVED ON THE RIGHT VENTRICULAR (RV) LEAD. IT WAS SUSPECTED THE UNDERSENSING ON THE RV LEAD TRIGGERED A VENTRICULAR TACHYCARDIA (VT) WHICH RESULTED IN THE INAPPROPRIATE SHOCKS WHICH DID TERMINATE THE VT. A RV "},{"id":"US-24369600","date":"2026-02-03","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24372793","date":"2026-02-03","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"CHARISMA","device_type":"IMPLANTABLE CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS CARDIAC RESYNCHRONIZATION THERAPY DEFIBRILLATOR (CRT-D) RECORDED MULTIPLE PACEMAKER MEDIATED TACHYCARDIA (PMT) EPISODES. DEVICE DATA WAS SENT TO RHYTHMCARE FOR REVIEW. DATA REVIEW DETERMINED THE DEVICE EXHIBITED OVERSENSING RESULTING IN RETROGRADE CONDUCTION. RHYTHMCARE PROVIDED FURTHER PROGRAMMING OPTIONS TO BE CONSIDERED AT THE NEXT FOLLOW UP APPOINTMENT. THIS DEVICE RE"},{"id":"US-24349889","date":"2026-02-03","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"EMBLEM S-ICD ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) DEVICE WAS IMPLANTED AND DEFIBRILLATION THRESHOLD (DFT) TEST WAS UNSUCCESSFUL AT 65 AND 80 JOULES. THE PATIENT REQUIRED AND EXTERNAL SHOCK FOR THE ARRHYTHMIA TO BE CONVERTED. THE DEVICE ALSO RECORDED SHOCK IMPEDANCE HIGH WITHIN NORMAL RANGE AT 114 OHMS. IT WAS NOTED THAT THIS ELECTRODE WAS IN A HIGH POSITION. THE "},{"id":"US-24349901","date":"2026-02-03","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) DEVICE WAS IMPLANTED AND DEFIBRILLATION THRESHOLD (DFT) TEST WAS UNSUCCESSFUL AT 65 AND 80 JOULES. THE PATIENT REQUIRED AND EXTERNAL SHOCK FOR THE ARRHYTHMIA TO BE CONVERTED. THE DEVICE ALSO RECORDED SHOCK IMPEDANCE HIGH WITHIN NORMAL RANGE AT 114 OHMS. IT WAS NOTED THAT THE ELECTRODE WAS IN A HIGH POSITION. THE "},{"id":"US-24356858","date":"2026-02-03","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED AN ALERT FOR OUT OF RANGE INTRINSIC AMPLITUDE. TECHNICAL SERVICES (TS) REVIEWED THE DEVICE DATA AND NOTED OVERSENSED FAR-FIELD SIGNALS ON STORED EPISODES. THE PLAN IS TO CONTINUE TO MONITOR. NO ADVERSE PATIENT EFFECTS WERE REPORTED. THIS ICD REMAINS IN SERVICE."},{"id":"US-24313829","date":"2026-02-03","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24313838","date":"2026-02-03","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED APPROPRIATE ANTI-TACHYCARDIA PACING (ATP) FOR VENTRICULAR TACHYCARDIA (VT). THE RHYTHM ACCELERATED INTO THE VENTRICULAR FIBRILLATION (VF) ZONE FOLLOWING THE THIRD BURST OF ATP. A SINGLE SHOCK WAS DELIVERED AND SUCCESSFULLY CONVERTED THE RHYTHM. THE PATIENT WAS TAKEN TO THE HOSPITAL VIA AMBULANCE. THE PATIENT CONTACTED"},{"id":"US-24307342","date":"2026-02-03","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24307384","date":"2026-02-03","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24308186","date":"2026-02-03","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT; THE DEVICE WAS FOUND IN BACKUP VVI MODE. TECHNICAL SUPPORT WAS CONTACTED AND THE DEVICE WAS SUCCESSFULLY RESTORED. THE PATIENT WAS STABLE WITH NO CONSEQUENCES."},{"id":"US-24310442","date":"2026-02-03","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) RECENTLY DECLARED A BATTERY DEPLETION (BD) CODE. BOSTON SCIENTIFIC TECHNICAL SERVICES WAS CONTACTED AND CONFIRMED THAT THE BATTERY WAS DEPLETING PREMATURELY. IT WAS RECOMMENDED TO PERFORM DEVICE REPLACEMENT OR REPEAT DATA ANALYSIS WITHIN A PROVIDED TIMEFRAME. AT THIS TIME, THE S-ICD REMAINS IMPLANTED AND IN-SERVI"},{"id":"US-24293766","date":"2026-02-03","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI S DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS FURTHER REPORTED THAT REPROGRAMMING WAS DONE TO TURN OFF HIGH-RATE TIMEOUT. THE DEVICE REMAINS IN USE. PRODUCT EVENT SUMMARY: THE DEVICE WAS NOT RETURNED FOR ANALYSIS, HOWEVER, PERFORMANCE DATA COLLECTED FROM THE DEVICE WAS RECEIVED AND ANALYZED. ANALYSIS OF THE DEVICE MEMORY INDICATED THAT THE BATTERY HAD NOT YET REACHED ITS RECOMMENDED REPLACEMENT TIME. MEDTRONIC SUBMITS THIS REPORT TO CO"},{"id":"US-24299239","date":"2026-02-03","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"AURORA EV-ICD\u00bf MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE MORNING AFTER IMPLANT OF AN EXTRAVASCULAR IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (EV-ICD) SYSTEM, THE PATIENT SUFFERED A STROKE. THE EV-ICD SYSTEM REMAINS IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: PRODUCT ID: EV240163 (EVL015920V); PRODUCT TYPE: 0264-LEAD-HV; IMPLANT DATE: ON (B)(6) 2026. MEDTRONIC SUBMITS T"},{"id":"US-24279919","date":"2026-02-03","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24282612","date":"2026-02-03","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECEIVED AN INAPPROPRIATE SHOCK DURING A MEDICAL PROCEDURE AND STATED THAT THE PHYSICIAN PERFORMING THE PROCEDURE FORGOT TO USE MAGNET. THE PATIENT NOTIFIED THE CLINIC FOLLOWING THE EVENT. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED. THIS ICD REMAINS IN SERVICE."},{"id":"US-24250708","date":"2026-02-03","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: DTBA1D1 CRTD, IMPLANTED: (B)(6) 2017. 419688 LEAD, IMPLANTED: (B)(6) 2011. 5554-45 LEAD, IMPLANTED: (B)(6) 2006. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUT"},{"id":"US-24456788","date":"2026-02-02","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24439064","date":"2026-02-02","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS PACEMAKER WAS PART OF THE SYSTEM REVISION DUE TO INFECTION. NO ADVERSE PATIENT EFFECTS WERE REPORTED. THE PACEMAKER WAS EXPLANTED."},{"id":"US-24447356","date":"2026-02-02","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24449685","date":"2026-02-02","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN MINI ICD DR","device_type":"IMPLANTABLE DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24428746","date":"2026-02-02","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK RELIANCE G","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"THIS PRODUCT WAS MANUFACTURED PRIOR TO IMPLEMENTATION OF THE UDI REGULATION AND AS A RESULT, THE COMPLETE UDI IS NOT AVAILABLE. APPLICABLE US PRODUCT DATA HAS BEEN INCLUDED IN THIS REPORT. IT WAS REPORTED THAT THIS RIGHT VENTRICULAR (RV) LEAD WAS EXPLANTED DUE TO HIGH OUT OF RANGE SHOCK IMPEDANCE MEASUREMENTS. THIS RV LEAD WAS SUCCESSFULLY REPLACED AND HAS NOT BEEN RETURNED TO BOSTON SCIENTIFIC AN"},{"id":"US-24429582","date":"2026-02-02","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS PART OF A SYSTEM REVISION DUE TO INFECTION. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS REPORTED. THE ICD WAS EXPLANTED."},{"id":"US-24434618","date":"2026-02-02","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECEIVED INAPPROPRIATE SHOCK DUE TO SUPRAVENTRICULAR TACHYCARDIA (SVT). DURING REMOTE MONITORING, THE ICD RECEIVED AN ALERT THAT INDICATED A BURST OF ANTI-TACHYCARDIA PACING (ATP) AND ANOTHER SHOCK WAS DELIVERED. THE PRESENTING ELECTROGRAM (EGM) SHOWED EITHER SVT OR AN ATRIAL SENSE (AS) BEAT OVERLAPPING WITH TH"},{"id":"US-24417175","date":"2026-02-02","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DF4 PROMRI","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT TEMPORARY ERI STATUS WAS OBSERVED. DEVICE CURRENTLY REMAINS IMPLANTED. SHOULD ADDITIONAL INFORMATION BE RECEIVED, THIS FILE WILL BE UPDATED."},{"id":"US-24422951","date":"2026-02-02","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"CHARISMA","device_type":"CARDIAC RESYNCHRONIZATION THERAPY DEFIBRILLATOR (CRT-D)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24399189","date":"2026-02-02","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24399221","date":"2026-02-02","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24401729","date":"2026-02-02","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24401737","date":"2026-02-02","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24403300","date":"2026-02-02","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24404249","date":"2026-02-02","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC, INC.","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24404911","date":"2026-02-02","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM PASSIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24406117","date":"2026-02-02","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24387653","date":"2026-02-02","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED HIGH SHOCK IMPEDANCE MEASUREMENTS. AN XRAY WAS PERFORMED AND THE S-ICD SYSTEM WAS TURNED OFF AND IT WAS CONSIDERING EXPLANT AND REPLACED THIS S-ICD WITH TRANSVENOUS. SUBSEQUENTLY, A REVISION PROCEDURE WAS PERFORMED AND THE S-ICD WAS EXPLANTED AND REPLACED WITH A NEW S-ICD. WHILE THE ELECTRODE REM"},{"id":"US-24387858","date":"2026-02-02","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24389190","date":"2026-02-02","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24393162","date":"2026-02-02","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED T-WAVE OVERSENSING (TWOS) POST VENTRICULAR PACING. REPROGRAMMING WAS DONE, AND THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION"},{"id":"US-24393312","date":"2026-02-02","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED FOUR SHOCKS AS INAPPROPRIATE THERAPY DUE TO OVERSENSING OF NOISY SIGNALS. THERAPY DELIVERY TURNED OFF. TECHNICAL SERVICES (TS) WAS CONSULTED AND DISCUSSED STORED DATA. IN CLINIC EXAMINATION WAS PERFORMED AND THE DEVICE WAS PROGRAMMED TO THE PRIMARY SENSING VECTOR WHERE NO NOISY SIGNALS WERE SEEN."},{"id":"US-24397431","date":"2026-02-02","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED OVERSENSING OF NOISY SIGNALS, SO IT WAS EXPLANTED. NO NEW SYSTEM WAS IMPLANTED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24397437","date":"2026-02-02","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED OVERSENSING OF NOISY SIGNALS, SO IT WAS EXPLANTED. NO NEW SYSTEM WAS IMPLANTED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24397968","date":"2026-02-02","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED FOUR SHOCKS AS INAPPROPRIATE THERAPY DUE TO OVERSENSING OF NOISY SIGNALS. THERAPY DELIVERY TURNED OFF. TECHNICAL SERVICES (TS) WAS CONSULTED AND DISCUSSED STORED DATA. IN CLINIC EXAMINATION WAS PERFORMED AND THE DEVICE WAS PROGRAMMED TO THE PRIMARY SENSING VECTOR WHERE NO NOISY SIGNALS WERE SEEN."},{"id":"US-24377794","date":"2026-02-02","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS ELECTRODE EXHIBITED HIGH OUT OF RANGE SYSTEM IMPEDANCE MEASUREMENTS THAT WERE GREATER THAN 400 OHMS. IT WAS ALSO NOTED THAT THERE WAS NOISE BUT NO OVERSENSING. THE NOISE COULD BE REPRODUCED WITH ARM MANIPULATION. WITH VECTOR TESTING, THE ALTERNATE VECTOR HAD A FLATLINE SIGNAL. SUBSEQUENTLY, THE PATIENT WAS HOSPITALIZED WITH THERAPY TURNED OFF. IT WAS SUSPECTED THAT THERE "},{"id":"US-24379253","date":"2026-02-02","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24381752","date":"2026-02-02","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24365055","date":"2026-02-02","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"DURING A REMOTE FOLLOW-UP, EPISODES OF FAR FIELD P-WAVE OVERSENSING (FFPWOS) WERE OBSERVED ON THE DEVICE. TECHNICAL SUPPORT WAS CONTACTED AND RECOMMENDED REPROGRAMMING TO RESOLVE THE EVENT. NO INTERVENTION HAS BEEN PERFORMED AT THIS TIME. THE PATIENT WAS STABLE WITH NO CONSEQUENCES."},{"id":"US-24366944","date":"2026-02-02","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24367194","date":"2026-02-02","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24367214","date":"2026-02-02","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24373387","date":"2026-02-02","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 5076-52 LEAD IMPLANTED: (B)(6) 2014, DTPA2QQ CRT-D IMPLANTED: (B)(6) 2026\u00a0\u00a0 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA"},{"id":"US-24343823","date":"2026-02-02","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT, DURING THE FOLLOW-UP ROUTINE OF THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD), THE PROGRAMMER SCREEN RECORDED TWO RED ALERTS FOR LONG CHARGE TIME (LC). THE TECHNICAL SERVICES (TS) INDICATED THAT THE CHARGING TO DESIRED TARGET ENERGY TOOK SOMEWHERE BETWEEN 20 AND 44 SECONDS. THE TS MENTIONED THAT THERAPY MAY BE AVAILABLE BUT THE TIME TO THER"},{"id":"US-24344776","date":"2026-02-02","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND ONE SHOCK DUE TO AN ATRIAL ARRHYTHMIA WITH RAPID VENTRICULAR RESPONSE (RVR). TECHNICAL SERVICES (TS) REVIEWED AND PROVIDED ASSISTANCE. THIS DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED. IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEME"},{"id":"US-24348649","date":"2026-02-02","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT EXPERIENCED PAIN, DISCOMFORT IN THE CHEST AND NECK,\u00a0 THROAT PRESSURE, AND STIMULATION IN THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) POCKET AREA IN RESPONSE TO RV-ONLY PACING. THE PATIENT WAS NOT SYMPTOMATIC WHEN PROGRAMMED TO DUAL CHAMBER PACING. IT WAS DETERMINED THAT THE PATIENT WAS SYMPTOMATIC AND EXPERIENCING PACEMAKER SYNDROME WITH VENTRICLE-ONLY PACING."},{"id":"US-24359966","date":"2026-02-02","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT, THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) INAPPROPRIATELY SWITCHED MODE FROM ATRIAL TACHY RESPONSE (ATR) TO FAR-FIELD R-WAVE (FFRW) WHEN MARKED VENTRICULAR SENSING. THE TECHNICAL SERVICES (TS) RECOMMENDED ADJUSTING THE BLANKING PERIOD A BLANK AFTER VS TO PREVENT THIS TO HAPPEN. THIS ICD REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24334708","date":"2026-02-02","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) EXHIBITED DIFFICULTY CONVERTING THE INDUCED ARRHYTHMIA FOLLOWING IMPLANT. DEVICE DATA WAS SENT TO RHYTHMCARE FOR REVIEW. RHYTHMCARE DETERMINED THAT THE DEVICE EXHIBITED OVERSENSING OF LOW AMPLITUDE NOISE, THEREFORE THE DEVICE DID NOT CHARGE TO DELIVER A SHOCK. THE ARRHYTHMIA WAS CONVERTED WITH A COMMANDED SHOCK S"},{"id":"US-24335167","date":"2026-02-02","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED TWO ROUNDS OF ANTI-TACHYCARDIA PACING (ATP) AND TWO SHOCKS FOR WHAT APPEARED TO BE AN ATRIAL DRIVEN RHYTHM WITH RAPID VENTRICULAR RESPONSE (RVR). ADDITIONALLY, IT WAS MENTIONED THAT THE THERAPY DID NOT CONVERT THE RHYTHM. TECHNICAL SERVICES (TS) WAS CONTACTED AND REVIEWED THE DATA. THIS ICD REMAINS IN SERVICE. NO ADDI"},{"id":"US-24337865","date":"2026-02-02","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) EXHIBITED A PREMATURE BATTERY ERROR MESSAGE. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE BATTERY APPEARED TO BE DEPLETING MORE QUICKLY THAN EXPECTED. TECHNICAL SERVICE (TS) RECOM"},{"id":"US-24338863","date":"2026-02-02","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE BATTERY OF THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS SUSPECTED TO BE DEPLETING PREMATURELY DUE TO A RECORDED BATTERY DEPLETION ALERT. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE BATTERY APPEARED TO BE DEPLETING MORE QUICKLY THAN EXPECTED. DEVICE REPLACEMENT WAS RECOMMENDED. THIS DEVICE REMAINS IN SERVICE"},{"id":"US-24313533","date":"2026-02-02","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) EXHIBITED A BATTERY DEPLETION (BD) CODE, INDICATIVE OF PREMATURE BATTERY DEPLETION. REVIEW OF DEVICE DATA BY BOSTON SCIENTIFIC TECHNICAL SERVICES CONFIRMED THE PRESENCE OF THE BD CODE, DEVICE REPLACEMENT WAS RECOMMENDED. THE S-ICD REMAINS IN SERVICE AND NO ADVERSE PATIENT EFFECTS WERE REPORTED. IF PERTINENT INFOR"},{"id":"US-24317187","date":"2026-02-02","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24317995","date":"2026-02-02","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) ENTERED SAFETY MODE. ADDITIONALLY, IT WAS SUSPECTED THAT THIS DEVICE DELIVERED INAPPROPRIATE SHOCKS; HOWEVER, THIS COULD NOT BE CONFIRMED LIMITED OPERATION AVAILABLE FOR SAFETY MODE. THE PHYSICIAN SUBSEQUENTLY ELECTED TO TURN OFF TACHY THERAPY FOR THIS PATIENT. ULTIMATELY, THE ICD WAS EXPLANTED AND SUCCESSFULLY REPLACED. NO ADD"},{"id":"US-24305451","date":"2026-02-02","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED ONE INAPPROPRIATE SHOCK DUE TO DOUBLE COUNTING OF A DIFFERENT QRS COMPLEX. TECHNICAL SERVICES (TS) RECOMMENDED REPRODUCING MORPHOLOGY IN CLINIC EVALUATION. NO ADVERSE PATIENT EFFECTS WERE REPORTED. CURRENTLY, THIS S-ICD SYSTEM REMAINS IN SERVICE."},{"id":"US-24305466","date":"2026-02-02","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED ONE INAPPROPRIATE SHOCK DUE TO DOUBLE COUNTING OF A DIFFERENT QRS COMPLEX. TECHNICAL SERVICES (TS) RECOMMENDED REPRODUCING MORPHOLOGY IN CLINIC EVALUATION. NO ADVERSE PATIENT EFFECTS WERE REPORTED. CURRENTLY, THIS S-ICD SYSTEM REMAINS IN SERVICE."},{"id":"US-24307254","date":"2026-02-02","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI S DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24285737","date":"2026-02-02","received":"2026-02-07","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24285859","date":"2026-02-02","received":"2026-02-07","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24285969","date":"2026-02-02","received":"2026-02-07","source":"FDA_MAUDE","country":"US","device_name":"AURORA EV-ICD\u00bf MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"CONTINUATION OF D10: PRODUCT ID EV240163 (EVL014383V); PRODUCT TYPE: 0264-LEAD-HV; IMPLANT DATE: (B)(6) 2026. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONC"},{"id":"US-24274113","date":"2026-02-02","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"INOGEN EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24241921","date":"2026-02-02","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"LUMAX 740 VR-T","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24245137","date":"2026-02-02","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"COMPLAINT NOTES: AGENT OBSERVATION: INTERMITTENT VENTRICULAR UNDERSENSING OBSERVED POST SHOCKS ON FAST VT EPISODE. LEAD TRENDS LOOK STABLE AND NO ADDITIONAL ISSUES OBSERVED. DISCLAIMER STATEMENT: THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24245144","date":"2026-02-02","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"HIGH RV THRESHOLD ON (B)(6) 2025. DISCLAIMER STATEMENT: THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24245177","date":"2026-02-02","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"HIGH VOLTAGE IMPEDANCE: REVIEW SVC DEFIB MEASUREMENT. DISCLAIMER STATEMENT: THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24245182","date":"2026-02-02","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"T-WAVE OVERSENSING (TWOS). DISCLAIMER STATEMENT: THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24245212","date":"2026-02-02","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"EVENT DATE: 2025-09-20 COMPLAINT NOTES: Q: SVC OUT OF RANGE - PATIENT HAS A BSCI LEAD. D: CALLER PROVIDED SERIAL NUMBER. R: LEAD TREND REVIEW SHOWS. DISCLAIMER STATEMENT: THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24246132","date":"2026-02-02","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"HIGH RV (RIGHT VENTRICULAR) THRESHOLD ON (B)(6) 2025. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24473396","date":"2026-02-01","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24459082","date":"2026-02-01","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24414707","date":"2026-02-01","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"DURING A FOLLOW-UP, EPISODES OF OVERSENSING DUE TO MYOPOTNETIALS WERE OBSERVED ON THE DEVICE. TECHNICAL SUPPORT WAS CONTACTED AND RECOMMENDED REPROGRAMMING TO RESOLVED THE EVENT. NO INTERVENTION HAS BEEN PERFORMED AT THIS TIME. THE PATIENT WAS STABLE AND WILL CONTINUE TO BE MONITORED."},{"id":"US-24390884","date":"2026-02-01","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24391901","date":"2026-02-01","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24394233","date":"2026-02-01","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: PRODUCT ID 457445 (BBE953887V); PRODUCT TYPE: 0270-LEAD-LV-PACE; IMPLANT DATE (B)(6) 2019; EXPLANT DATE. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADM"},{"id":"US-24395380","date":"2026-02-01","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"THIS INVESTIGATION WILL BE UPDATED SHOULD PERTINENT INFORMATION BECOME AVAILABLE IN THE FUTURE. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS NOT READ BY THE CONSULT PROGRAMMER. THIS ICD REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24369097","date":"2026-02-01","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT FIDELIS","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"CONTINUATION OF D10: DDBB1D1 ICD IMPLANTED: (B)(6) 2018, 5076-52 LEAD IMPLANTED: (B)(6) 2007 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, ME"},{"id":"US-24371170","date":"2026-02-01","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE LOCAL AREA BOSTON SCIENTIFIC (BSC) FIELD REPRESENTATIVE REACHED OUT TO BSC TECHNICAL SERVICES (TS) ON BEHALF OF DR. LELLOUCHE REGARDING AN EPISODE STORED ON THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) THAT SHOWED [VS] AND VP CLOSE TO THE T WAVE. TS PROVIDED AN EXTENSIVE REVIEW OF DEVICE DATA AS WELL AS PROGRAMMING OPTIONS, AND NO FURTHER ASSISTANCE WAS NEEDED. NO ADV"},{"id":"US-24344390","date":"2026-02-01","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"A GOOD FAITH EFFORT WAS PERFORMED TO OBTAIN ADDITIONAL INFORMATION. AT THIS TIME, NO FURTHER INFORMATION IS AVAILABLE. SHOULD ADDITIONAL INFORMATION BECOME AVAILABLE THIS REPORT WILL BE UPDATED. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED OVERSENSING OF NOISY SIGNALS ON ITS RIGHT ATRIAL (RA) AND SHOCK CHANNELS DUE TO ELECTROMAGNETIC INTERFERENCE (EMI). TECHNICA"},{"id":"US-24349311","date":"2026-02-01","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE FIELD REPRESENTATIVE REQUESTED A REVIEW FOR STORED EPISODES ON THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) AFTER THE PATIENT REPORTED BEING SHOCKED. THE PATIENT EXPLAINED THAT WAS WORKING ON A GENERATOR AND SUBSEQUENTLY EXPERIENCED A FASTER ARRHYTHMIA. DEVICE DATA SHOWED A FAST, IRREGULAR RHYTHM FOR WHICH ANTI-TACHYCARDIA PACING (ATP) WAS DELIVERED ONCE, FOLLOWED BY "},{"id":"US-24335086","date":"2026-02-01","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED ONE ROUND OF ANTI-TACHYCARDIA PACING (ATP) FOR WHAT APPEARED TO BE SUPRAVENTRICULAR TACHYCARDIA (SVT) DUE TO FUNCTIONAL UNDERSENSING OF ATRIAL SIGNALS. TECHNICAL SERVICES (TS) WAS CONTACTED AND RECOMMENDED POSSIBLE REPROGRAMMING OPTIONS.  THIS ICD REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24335671","date":"2026-02-01","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"ILIVIA 7 VR-T DF-1           PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24339257","date":"2026-02-01","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"LUMAX 740 VR-T","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"death","event_type":"Death","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT PASSED AWAY AND THE HOSPITAL HAS REQUESTED A FORMAL ANALYSIS FOR THE CORONERS CASE. REPORTEDLY, VENTRICULAR FIBRILLATION WAS LABELLED AS SVT DUE TO UNSTABLE R-R VALUES. SHOULD ADDITIONAL INFORMATION BE RECEIVED, THIS FILE WILL BE UPDATED."},{"id":"US-24292097","date":"2026-02-01","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATORS (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24272244","date":"2026-02-01","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED MULTIPLE ATRIAL AND VENTRICULAR ARRHYTHMIA EPISODES IN A CONFIGURED COLLECTION PERIOD, WHERE TWO ROUNDS OF ANTI-TACHYCARDIA PACING AND THREE ROUNDS OF SHOCKS WERE DELIVERED. TECHNICAL SERVICES (TS) REVIEWED THE EPISODES AND DETERMINED THE RHYTHM TO POSSIBLY BE A RAPID VENTRICULAR RESPONSE DUE TO AN ATRIAL ARRHYTHMIA IN"},{"id":"US-24261835","date":"2026-02-01","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED FARFIELD OVERSENSING ON STORED ELECTROGRAMS. TECHNICAL SERVICES (TS) CONFIRMED THE OVERSENSING WHILE REVIEWING ATRIAL TACHY RESPONSE (ATR) EPISODES THAT THE HEALTH CARE PROFESSIONAL SENT, MENTIONING THAT IT WAS LIKELY DUE TO SHORTER DYNAMIC REFRACTORY PERIODS. NO ADVERSE PATIENT EFFECTS WERE REPORTED. THIS ICD REMAINS "},{"id":"US-24471499","date":"2026-01-31","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24434956","date":"2026-01-31","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24437720","date":"2026-01-31","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"THE Q-TRAK SUBCUTANEOUS ELECTRODE","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24422594","date":"2026-01-31","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED A CODE 1003, WHICH STATES THAT THE VOLTAGE IS TOO LOW FOR PROJECTED REMAINING CAPACITY. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS SHOWED THAT POWER CONSUMPTION WAS INCREASING IN A GRADUAL FASHION. THIS APPEARED CONSISTENT WITH CAPACITOR DEGRADATION DUE TO HYDROGEN GAS CONTENT IN THE SEALE"},{"id":"US-24423635","date":"2026-01-31","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24406131","date":"2026-01-31","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24387132","date":"2026-01-31","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24387904","date":"2026-01-31","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24388568","date":"2026-01-31","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24388804","date":"2026-01-31","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD TRIGGERED A LEAD INTEGRITY ALERT (LIA) DUE TO SENSING INTEGRITY COUNTER (SIC) AND HIGH-RATE NON-SUSTAINED EPISODES. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REP"},{"id":"US-24389249","date":"2026-01-31","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24389519","date":"2026-01-31","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 369818 LEAD - IMPLANTED (B)(6) 2013 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE D"},{"id":"US-24389566","date":"2026-01-31","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24390138","date":"2026-01-31","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24390891","date":"2026-01-31","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"OSCOR INC","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24394156","date":"2026-01-31","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24379687","date":"2026-01-31","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD TRIGGERED A LEAD INTEGRITY ALERT (LIA) DUE TO HIGH-RATE NON-SUSTAINED EPISODES AND SENSING INTEGRITY COUNTER (SIC). THE LEAD EXHIBITED T-WAVE OVERSENSING (TWOS), OVERSENSING, NOISE AND INAPPROPRIATE SHOCKS WERE DELIVERED. A LEAD FRACTURE WAS SUSPECTED. THE LEAD REMAINS IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF TH"},{"id":"US-24380586","date":"2026-01-31","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED AN INAPPROPRIATE ELECTRIC SHOCK DUE TO OVERSENSING. TECHNICAL SERVICES (TS) REVIEWED THE EVENT AND NOTED SIGNIFICANT MORPHOLOGY CHANGES. CAPTURED SUBCUTANEOUS ELECTROCARDIOGRAM (S-ECG)S SHOWED LARGE AMPLITUDE SIGNALS ON ALTERNATE AND PRIMARY VECTORS WITH INTERMITTENT CLIPPING, MAKING THOSE VECTOR"},{"id":"US-24380611","date":"2026-01-31","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED AN INAPPROPRIATE ELECTRIC SHOCK DUE TO OVERSENSING. TECHNICAL SERVICES (TS) REVIEWED THE EVENT AND NOTED SIGNIFICANT MORPHOLOGY CHANGES. CAPTURED SUBCUTANEOUS ELECTROCARDIOGRAM (S-ECG)S SHOWED LARGE AMPLITUDE SIGNALS ON ALTERNATE AND PRIMARY VECTORS WITH INTERMITTENT CLIPPING, MAKING THOSE VECTOR"},{"id":"US-24363784","date":"2026-01-31","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK RELIANCE G","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24332636","date":"2026-01-31","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM EXHIBITED A HIGH OUT OF RANGE SHOCK IMPEDANCE MEASUREMENT, MEASURING 168 OHMS. TECHNICAL SERVICES (TS) NOTED THAT NOISE WAS OBSERVED ON THE PRESENTING ELECTROGRAM (EGM). THE PATIENT WAS SEEN IN CLINIC, AND THERE WAS AN ADDITIONAL"},{"id":"US-24336879","date":"2026-01-31","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED TWO INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND ONE INAPPROPRIATE SHOCK. THE BURST OF ATP ACCELERATED THE ARRHYTHMIA TO VENTRICULAR FIBRILLATION (VF). THE DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24337599","date":"2026-01-31","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED THREE INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND ONE INAPPROPRIATE ELECTRIC SHOCK DUE TO ATRIAL FIBRILLATION (AF) WITH RAPID VENTRICULAR RESPONSE (RVR). PROGRAMMING OPTIONS WERE DISCUSSED AND RECOMMENDED. CURRENTLY, THIS ICD REMAINS IN SERVICE AND NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24292085","date":"2026-01-31","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) HAD RECEIVED AN INAPPROPRIATE SHOCK. REVIEW OF THE EPISODE NOTED OVERSENSING OF MYOPOTENTIAL NOISE AND CHANGES IN AMPLITUDE MORPHOLOGY MEASUREMENTS. THE PATIENT WAS SEEN IN THE CLINIC FOR PRODUCT TESTING, AND WHEN THE PATIENT WAS LIFTING THEIR ARMS AGAINST A WALL, THEY RECEIVED ANOTHER INAPPROPRI"},{"id":"US-24285914","date":"2026-01-31","received":"2026-02-07","source":"FDA_MAUDE","country":"US","device_name":"AURORA EV-ICD\u00bf MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24285967","date":"2026-01-31","received":"2026-02-07","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24282601","date":"2026-01-31","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED ANTI-TACHYCARDIA PACING (ATP) AND SHOCKS FOR MULTIPLE STORED EPISODES, AND THE PHYSICIAN BELIEVED SOME OF THESE MAY HAVE BEEN ATRIAL DRIVEN. TECHNICAL SERVICES (TS) REVIEW THE EPISODES AND INDICATED THAT SOME EPISODES WERE TRUE VENTRICULAR ARRHYTHMIAS, WHILE OTHERS DEMONSTRATED PATTERNS SUGGESTIVE OF ATRIAL DRIVEN OR "},{"id":"US-24272174","date":"2026-01-31","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"INOGEN EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED EIGHT INAPPROPRIATE SHOCKS FOR ATRIAL FIBRILLATION (AF) WITH RAPID VENTRICULAR RESPONSE (RVR) WHILE THE PATIENT HAD A FEVER FROM A NON-DEVICE RELATED INFECTION. IT WAS NOTED THAT THE THERAPY HAS BEEN TURNED OFF. TECHNICAL SERVICES (TS) REVIEWED THE REPORTS AND PROVIDED PROGRAMMING OPTIONS. THE DEVICE REMAINS IN USE. N"},{"id":"US-24468871","date":"2026-01-30","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN MINI ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24454986","date":"2026-01-30","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24443631","date":"2026-01-30","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24428739","date":"2026-01-30","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24433873","date":"2026-01-30","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24415903","date":"2026-01-30","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24399376","date":"2026-01-30","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24405468","date":"2026-01-30","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24388604","date":"2026-01-30","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24390642","date":"2026-01-30","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 407645 LEAD IMPLANTED: (B)(6) 2010. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE D"},{"id":"US-24393310","date":"2026-01-30","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED OVERSENSING OF SIGNALS ON THE RIGHT VENTRICULAR CHANNEL THAT APPEAR AFTER VENTRICULAR PACE IS DETECTED. ANALYSIS OF THE DEVICE WAS PERFORMED; HIGH PACING THRESHOLDS WERE OBSERVED ALONG WITH LOSS OF CAPTURE. FURTHER EVALUATION OF THE PATIENT WAS DISCUSSED. THIS SYSTEM REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE"},{"id":"US-24397184","date":"2026-01-30","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SINGLE CHAMBERED IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM RECEIVED MULTIPLE SHOCKS. TECHNICAL SERVICES (TS) WAS CONTACTED FOR A CONSULT REVIEW OF THE ICD PRESENTING ELECTROGRAM (EGM). IT WAS NOTED PATIENT DOES NOT HAVE AN ATRIAL LEAD, HOWEVER, WAS BELIEVED TO HAVE BEEN IN A POSSIBLE ATRIAL FIBRILLATION (AF) WITH RAPID VENTRICULAR RESPONSE (RVR)"},{"id":"US-24379031","date":"2026-01-30","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24379189","date":"2026-01-30","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT A LEAD WARNING TRIGGERED DUE TO LOW PACING IMPEDANCE ON THE\u00a0RIGHT VENTRICULAR (RV) LEAD. IN ADDITION, THERE WAS A DECREASE IN THE RV DEFIBRILLATOR COIL IMPEDANCE. THE LEAD REMAINS IN USE.\u00a0NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFOR"},{"id":"US-24379279","date":"2026-01-30","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24379732","date":"2026-01-30","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT DURING AN SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) REPLACEMENT PROCEDURE, THIS ELECTRODE EXHIBITED A HIGH WITHING RANGE IMPEDANCE MEASUREMENT GREATER THAN 140 OHMS. THE ELECTRODE WAS NOTED TO HAVE BEEN IMPLANTED USING A SINGLE INCISION TECHNIQUE AND WAS FOUND UNDER FLUOROSCOPY TO BE IN SUBOPTIMAL POSITION. THIS ELECTRODE WAS EXPLANTED AND SUCCESSFULLY REPLAC"},{"id":"US-24380365","date":"2026-01-30","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"THE DEVICE IS INCLUDED IN THE BATTERY PERFORMANCE ALERT ADVISORY ISSUED BY ABBOTT ON 28 AUGUST 2017. IT WAS REPORTED THAT THE PATIENT HAD PRESENTED AT THE CLINIC. UPON DEVICE INTERROGATION, IT WAS NOTED THAT THE PATIENT\u00bfS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) HAD DEMONSTRATED A BATTERY PERFORMANCE ALERT. NO INTERVENTION WAS PERFORMED, AND THE PATIENT REMAINED STABLE."},{"id":"US-24381572","date":"2026-01-30","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI S DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT  THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND SHOCKED FOR SUPRA VENTRICULAR TACHYCARDIA (SVT) OTHER 1:1 DISCRIMINATOR  WHICH THE DEVICE DETECTED AND TREATED AS VENTRICULAR TACHYCARDIA (VT). THE DEVICE REMAINS IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT CONTINUATION OF D10: 6"},{"id":"US-24365450","date":"2026-01-30","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24365961","date":"2026-01-30","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC, INC.","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED VARIABLE HIGH RV DEFIBRILLATION IMPEDANCE, WITH THE RV DEFIBRILLATION IMPEDANCE INTERMITTENTLY RISING TO BE OUT-OF-RANGE AND UNDEFINED. THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: 3830-69 LEAD, IMPLANTED: UNKNOWN; 3830-69 LEAD, IMPLANTED: UNKNOWN. MEDTRONIC SUBMIT"},{"id":"US-24367414","date":"2026-01-30","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"CONTINUATION OF D10: 459888 LEAD, IMPLANTED: (B)(6) 2019. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE "},{"id":"US-24369718","date":"2026-01-30","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT DURING THE IMPLANT PROCEDURE THE PHYSICIAN TRIED TO ENGAGE THE\u00a0RIGHT VENTRICULAR (RV) LEAD INTO THE IS1 PORT.\u00a0\u00a0AFTER SEVERAL REMOVAL AND REENGAGEMENTS, THE SET SCREW SEEMED TO HAVE DISLODGED FROM THE CARDIAC RESYNCHRONIZATION THERAPY DEFIBRILLATOR (CRT-D) DEVICE\u00a0HEADER AND HAD COMPLETELY COME OUT\u00a0OF THE DEVICE HEADER.\u00a0 \u00a0ADDITIONALLY, IT WAS NOTED THAT THE CRT-D SETSCREW COULD "},{"id":"US-24369919","date":"2026-01-30","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24370687","date":"2026-01-30","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24371332","date":"2026-01-30","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24343817","date":"2026-01-30","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) DELIVERED AN INAPPROPRIATE SHOCK DUE TO T-WAVE OVERSENSING. THE TECHNICAL SERVICES (TS) INDICATED THAT THE MORPHOLOGY OF THE PATIENT R-WAVES COMPLETELY CHANGED, AND IT WAS POSSIBLE THAT OVER TIME THE PATIENT HAD DEVELOPED A KIND OF BUNDLE BRANCH BLOCK. THE TECHNICAL SERVICES (TS) DISCUSSED TROUBLESHOOTING OPTIONS"},{"id":"US-24344938","date":"2026-01-30","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24345070","date":"2026-01-30","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24345133","date":"2026-01-30","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24345145","date":"2026-01-30","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24345527","date":"2026-01-30","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24345551","date":"2026-01-30","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf XT DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THERE WAS INITIALLY A SUSPECTED INSULATION BREACH, POSSIBLY FROM CLAVICLE CRUSH, ON THE RIGHT VENTRICULAR (RV) LEAD, AS THE PATIENT EXPERIENCED PAIN, DISCOMFORT IN THE CHEST AND NECK, THROAT PRESSURE, AND STIMULATION IN THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) POCKET AREA IN RESPONSE TO RV-ONLY PACING. A PRIOR SPIKE IN AND RECENT INCREASE IN CAPTURE THRESHOLDS WAS NOTE"},{"id":"US-24349614","date":"2026-01-30","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24331767","date":"2026-01-30","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS UNABLE TO BE INTERROGATED. TECHNICAL SERVICES (TS) PROVIDED TROUBLESHOOTING OPTIONS; HOWEVER, NO SUCCESSFUL INTERROGATION WAS CONFIRMED AT THIS TIME. THIS DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24339734","date":"2026-01-30","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT A BOSTON SCIENTIFIC REPRESENTATIVE CALLED FROM THE OR DEPARTMENT AT THE HOSPITAL, FOR A PATIENT WITH HISTORY OF SYNCOPE EPISODES, RESULTING IN A LEAD REPLACEMENT PROCEDURE. SEVERAL ATTEMPTS TO OBTAIN THE MANUFACTURER AND MODEL _SERIAL NUMBER OF THE LEAD HAVE BEEN UNSUCCESSFUL. IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. THIS PRO"},{"id":"US-24326440","date":"2026-01-30","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24329335","date":"2026-01-30","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24329419","date":"2026-01-30","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM WAS RECENTLY IMPLANTED. DURING THE PROCEDURE, LOW AMPLITUDE MEASUREMENTS WERE OBSERVED, BUT THE SYSTEM PASSED AUTOMATIC SCREENING IN BOTH THE PRIMARY AND SECONDARY SENSING VECTORS. HOWEVER, FOLLOWING THE PROCEDURE COMPLETION, THE PHYSICIAN NOTED ARTIFACTS ON THE PRESENTING ELECTROCARDIOGRAM, LIKELY DUE TO "},{"id":"US-24315044","date":"2026-01-30","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24290757","date":"2026-01-30","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATORS (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DEVICE EXHIBITED APPROPRIATE SHOCKS FOR PATIENT'S VENTRICULAR FIBRILLATION (VF). UPON REVIEW, TECHNICAL SERVICES (TS) STATED THAT ONE OF THE SHOCKS HAD DIFFICULTY CONVERTING THE RHYTHM. TS STATED THAT THE SENSING, DETECTION AND SHOCK IMPEDANCE WERE APPROPRIATE. THE PATIENT WAS REPORTED TO BE IN HOSPITAL. THIS DEVICE CURRENTLY R"},{"id":"US-24281218","date":"2026-01-30","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WITH THIS RIGHT VENTRICULAR (RV) LEAD DELIVERED MULTIPLE INAPPROPRIATE SHOCKS. A REVIEW OF DEVICE DATA SHOWED THAT DURING SHOCK DELIVERY, THE DEVICE RECORDED A CODE 1005 WHICH IS INDICATIVE OF AN OPEN CIRCUIT CONDITION WAS DETECTED DURING SHOCK DELIVERY. THE FIELD REPRESENTATIVE INDICATED THAT THE PATIENT WAS SHOCKED FOR SINUS "},{"id":"US-24262100","date":"2026-01-30","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS PATIENT IS IMPLANTED WITH A SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM AND A LEADLESS PACEMAKER, AND DURING A RECENT FOLLOW-UP VISIT, THEIR S-ICD WAS INTERROGATED. A TOTAL OF 28 EPISODES WERE OBSERVED IN THE DEVICE'S MEMORY (FOUR UNTREATED AND 24 TREATED). OF THE 20 REQUESTS FOR ANTI-TACHYCARDIA PACING (ATP) THERAPY, NONE WERE DELIVERED BY THE LEAD"},{"id":"US-24233408","date":"2026-01-30","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24233561","date":"2026-01-30","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"D10 CONTINUED: 419488 LEAD; 407645 LEAD IMPLANTED: (B)(6) 2010. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THA"},{"id":"US-24219081","date":"2026-01-30","received":"2026-01-30","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"serious","event_type":"Injury","is_recall":false,"description":"A DEVICE HISTORY RECORD (DHR) REVIEW WAS PERFORMED AND ALL REQUIRED MANUFACTURING PROCESSES AND INSPECTION STEPS WERE CONFIRMED TO BE COMPLETED PER THE REQUIREMENTS. THE DEVICE MET SPECIFICATIONS PRIOR TO LEAVING ABBOTT MANUFACTURING FACILITIES. REVIEW OF THE STERILIZATION RECORDS CONFIRMED NORMAL STERILIZATION CYCLES FOR THE PRODUCTS. THE PRODUCT WAS RETURNED AND VISUAL INSPECTION WAS NORMAL. INT"},{"id":"US-24228912","date":"2026-01-30","received":"2026-01-30","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED NOISE OVERSENSING RESULTING IN INAPPROPRIATE SHOCK. RV LEAD FRACTURE WAS NOTED. ON (B)(6) 2026, THE PHYSICIAN CAPPED AND REPLACED THE RV LEAD. THE PATIENT CONDITION WAS STABLE."},{"id":"US-24471952","date":"2026-01-29","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24475676","date":"2026-01-29","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24475688","date":"2026-01-29","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24447300","date":"2026-01-29","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"AURORA EV-ICD\u00bf MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24386866","date":"2026-01-29","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24391903","date":"2026-01-29","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"IMPLANTABLE LEAD","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE LEAD WAS PART OF A SYSTEM REVISION DUE TO INFECTION. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS REPORTED. THE IMPLANTABLE LEAD WAS EXPLANTED."},{"id":"US-24391943","date":"2026-01-29","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24391963","date":"2026-01-29","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24399470","date":"2026-01-29","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"RV(RIGHT VENTRICULAR) LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24376567","date":"2026-01-29","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24378215","date":"2026-01-29","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24380083","date":"2026-01-29","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24380366","date":"2026-01-29","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD TRIGGERED AN IMPEDANCE WARNING. THE RV LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: 459888 LEAD, IMPLANTED (B)(6) 2015. DTPB2QQ CRT-D, IMPLANTED (B)(6) 2021. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORT"},{"id":"US-24364623","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE DEVICE TOOK LONGER THAN EXPECTED TO PROVIDE THERAPY. THE PATIENT HAD A TACHYCARDIA EPISODE THAT TOOK OVER 130 SECONDS FOR THE DEVICE TO PROVIDE THERAPY. THE PATIENT WAS IN THE HOSPITAL BEING INTUBATED WHILE THIS HAPPENED. THE VENTRICULAR TACHYCARDIA RATE WAS AROUND 210-220BPM. THE DEVICE THERAPY RATE ZONE WAS PROGRAMMED TO 220BPM. TECHNICAL SERVICES ADVISED THIS DELAY OCCU"},{"id":"US-24365146","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT ATRIAL (RA) LEAD EXHIBITED OVERSENSING AND THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED T-WAVE OVERSENSING (TWOS) POST-BIVENTRICULAR PACE AND POST PREMATURE VENTRICULAR CONTRACTIONS (PVC). THE LEADS REMAIN IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: DTMA1D1 CRT-D, IMPLANTED: (B)(6) 2018. MEDTRONIC SUBMITS THIS REPO"},{"id":"US-24366139","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf S VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24367193","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24368525","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD TRIGGERED AN ALERT FOR A DROP IN IMPEDANCE. IT WAS FURTHER REPORTED THAT NOISE WAS OBSERVED ON CURRENT ELECTROGRAMS. A REVIEW OF THE LEAD TRENDS REVEALED A STEADY BUT CONSISTENTLY LOW IMPEDANCE. THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: DDMB1D1 CRT-D IMPLANTED (B)(6) 2019"},{"id":"US-24368698","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED BY THE PATIENT THAT THEY WERE IN THE HOSPITAL BECAUSE OF A FAINTING SPELL AND \"PASSED OUT\" THE DAY PRIOR. THE PATIENT STATED THAT \"THEY SHOWED A TACHYCARDIA OR SOMETHING IN MY HEART THING\". ADDITIONALLY, THE PATIENT MENTIONED THE PHYSICIAN THAT IMPLANTED THE CARDIAC RESYNCHRONIZATION THERAPY DEFIBRILLATOR (CRT-D) SAID ONE OF THE LEADS WAS NOT PLACED RIGHT IN THEIR \"FIRST ONE\" AND W"},{"id":"US-24369772","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24369922","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24370005","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24372800","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) RECEIVED AN INAPPROPRIATE SHOCK WHILE GOING OUT OF A PLANE. TECHNICAL SERVICES (TS) REVIEWED THE EPISODE AND DISCUSSED THE RATE OF THE PATIENT WAS AROUND 136 BEATS PER MINUTE (BPM) AND THE QRS CHANGED FROM A THIN MORPHOLOGY TO A WIDE MORPHOLOGY AND THE DEVICE RECORDED T-WAVE OVERSENSING, LEADING "},{"id":"US-24372802","date":"2026-01-29","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS SUSPECTED OF EXHIBITED PREMATURE BATTERY DEPLETION DUE TO A RECORDED BATTERY DEPLETION ALERT. THIS DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24344567","date":"2026-01-29","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS REMOVED DUE TO BACTEREMIA INFECTION, EROSION, AND WOUND DEHISCENCE THE MONTH FOLLOWING IMPLANT. THE PATIENT EXPERIENCED PAIN, DISCOMFORT, FEVER, REDNESS, AND SWELLING. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PART"},{"id":"US-24344583","date":"2026-01-29","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24344601","date":"2026-01-29","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24344681","date":"2026-01-29","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THREE DAYS AFTER IMPLANT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED A DROP IN PACING IMPEDANCE AND DIMINISHED SENSING. IT WAS NOTED THE RV LEAD DISLODGED. THE RV LEAD WAS REPOSITIONED AND REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE R"},{"id":"US-24344753","date":"2026-01-29","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24344794","date":"2026-01-29","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE DEVICE WAS EXPLANTED DUE TO THE ERI STATUS."},{"id":"US-24344871","date":"2026-01-29","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"RIVACOR 7 VR-T DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24346520","date":"2026-01-29","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED A HISTORICAL RISE IN PACING IMPEDANCE MEASUREMENTS OVER TIME. THE IMPEDANCE AT THE TIME OF THE CALL WAS WITHIN THE EXPECTED RANGE. THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASON"},{"id":"US-24349489","date":"2026-01-29","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT SEVEN WEEKS POST IMPLANT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS EXPLANTED DUE TO A DEVICE POCKET INFECTION. THE PATIENT EXPERIENCED DISCOMFORT, FEVER, REDNESS AND PURULENT DISCHARGE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC H"},{"id":"US-24349499","date":"2026-01-29","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT SEVEN WEEKS POST IMPLANT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS EXPLANTED DUE TO A DEVICE POCKET INFECTION. THE PATIENT EXPERIENCED DISCOMFORT, FEVER, REDNESS AND PURULENT DISCHARGE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC H"},{"id":"US-24337830","date":"2026-01-29","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED, THE DEVICE HAD BECOME DISCONNECTED AND WAS UNABLE TO BE RECONNECTED TO REMOTE MONITORING VIA RF TELEMETRY. TECHNICAL SUPPORT WAS CONTACTED AND AN IN CLINIC FOLLOW UP WAS RECOMMENDED. NO INTERVENTION HAS BEEN PERFORMED AT THIS TIME. THE PATIENT WAS STABLE."},{"id":"US-24328125","date":"2026-01-29","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE BATTERY OF THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS SUSPECTED TO BE DEPLETING PREMATURELY AS THE DEVICE RECORDED A BATTERY DEPLETION (BD) ALERT. THE TIMEFRAME IN WHICH THE ESTIMATED LONGEVITY CHANGE WAS OBSERVED HAS NOT BEEN SPECIFIED. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE BATTERY APPEARED TO BE D"},{"id":"US-24328874","date":"2026-01-29","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE HEALTH CARE PROFESSIONAL (HCP) WONDERED ON THE DELIVERED ANTI-TACHYCARDIA PACING (ATP) THERAPY FOR VENTRICULAR TACHYCARDIA (VT) BY THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) AND WHY NO SHOCK THERAPY WAS DELIVERED. THE VT PERSISTED FOR AN EXTENDED DURATION BEFORE SUBSEQUENTLY TERMINATING. A LATER VT EPISODE OCCURRED AND WAS SUCCESSFULLY CONVERTED WITH ATP THERAPY. TE"},{"id":"US-24315342","date":"2026-01-29","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24304544","date":"2026-01-29","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24308495","date":"2026-01-29","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"TRANSVENE CS/SVC LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED A HIGH VOLTAGE COIL FRACTURE. THE RV LEAD WAS CAPPED AND REPLACED. DURING IMPLANT OF THE NEW RV LEAD THE NEW LEAD WAS DAMAGED DURING CATHETER SLITTING. THE RV LEAD WAS REMOVED AND REPLACED WITH AN ADDITIONAL NEW LEAD. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA"},{"id":"US-24309788","date":"2026-01-29","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS PATIENT WITH A SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM RECENTLY WAS HOSPITALIZED FOLLOWING TWO INAPPROPRIATE SHOCKS. UPON REVIEW, IT WAS DETERMINED THAT THE THERAPY WAS DELIVERED DUE TO OVER-SENSED ARTIFACTS IN THE PRIMARY SENSING VECTOR. THE NOISE WAS REPRODUCIBLE VIA PROVOCATIVE MANEUVERS IN BOTH THE PRIMARY AND ALTERNATE SENSING VECTORS. A FL"},{"id":"US-24310437","date":"2026-01-29","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS PATIENT WITH A SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM RECENTLY WAS HOSPITALIZED FOLLOWING TWO INAPPROPRIATE SHOCKS. UPON REVIEW, IT WAS DETERMINED THAT THE THERAPY WAS DELIVERED DUE TO OVER-SENSED ARTIFACTS IN THE PRIMARY SENSING VECTOR. THE NOISE WAS REPRODUCIBLE VIA PROVOCATIVE MANEUVERS IN BOTH THE PRIMARY AND ALTERNATE SENSING VECTORS. A FL"},{"id":"US-24279048","date":"2026-01-29","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"PRODUCT EVENT SUMMARY: THE LEAD WAS NOT RETURNED FOR ANALYSIS; HOWEVER, PERFORMANCE DATA COLLECTED FROM THE DEVICE WAS RECEIVED AND ANALYZED. ANALYSIS OF THE DEVICE MEMORY INDICATED THE IMPEDANCE TREND OF THE RIGHT VENTRICULAR PACING LEAD WAS VARIABLE. ANALYSIS OF THE DEVICE MEMORY INDICATED THE CRITERIA FOR THE RIGHT VENTRICULAR LEAD INTEGRITY ALERT WERE MET. ANALYSIS OF THE DEVICE MEMORY INDICAT"},{"id":"US-24280575","date":"2026-01-29","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) RECORDED A BATTERY DEPLETION ALERT DUE TO INCREASED POWER CONSUMPTION ASSOCIATED WITH SUSPECTED PREMATURE BATTERY DEPLETION. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE BATTERY APPEARED TO BE DEPLETING MORE QUICKLY THAN EXPECTED. DEVICE REPLACEMENT WAS RECOMMENDED. THIS "},{"id":"US-24281545","date":"2026-01-29","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI S DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24281661","date":"2026-01-29","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"PRODUCT EVENT SUMMARY: THE LEAD WAS NOT RETURNED FOR ANALYSIS, HOWEVER, PERFORMANCE DATA COLLECTED FROM THE DEVICE WAS RECEIVED AND ANALYZED. ANALYSIS OF THE DEVICE MEMORY INDICATED T-WAVE OVERSENSING. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS O"},{"id":"US-24281967","date":"2026-01-29","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24283961","date":"2026-01-29","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24273471","date":"2026-01-29","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT\u00a0AN RV DEFIB IMPEDANCE ALERT WAS TRIGGERED FOR THE RIGHT VENTRICULAR (RV) LEAD DUE TO OUT-OF-RANGE RV DEFIB IMPEDANCE.\u00a0 THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10:\u00a0 DVFB2D1\u00a0 ICD\u00a0 IMPLANT DATE: UNKNOWN. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE R"},{"id":"US-24274947","date":"2026-01-29","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"Implantable cardioverter defibrillator (non-CRT)","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE DEVICE RECENTLY ENTERED SAFETY MODE, RESULTING IN PATIENT ANXIETY AND DEPRESSION. THE PHYSICIAN SUBSEQUENTLY EXPLANTED AND REPLACED THE DEVICE TO RESOLVE THE EVENT AND NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED. IT IS UNKNOWN IF THE DEVICE WILL BE RETURNED FOR ANALYSIS."},{"id":"US-24223957","date":"2026-01-29","received":"2026-01-30","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24220198","date":"2026-01-29","received":"2026-01-29","source":"FDA_MAUDE","country":"US","device_name":"LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"RV LEAD IMPEDANCE INCREASE APPEARS TO CORRELATE WITH THE DECREASE IN % EFFECTIVE CRT PACING; HOWEVER, NOT SURE IF THAT IS CAUSATIVE BECAUSE THE IMPEDANCE INCREASE IS ONLY BIPOLAR, AND THE LEAD IS PROGRAMMED INTEGRATED BIPOLAR PACE/SENSE (PROGRAMMED TIP TO COIL IN (B)(6) 2024). DISCLAIMER STATEMENT: THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24438824","date":"2026-01-28","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"FOLLOWING A MAGNETIC RESONANCE IMAGING (MRI), THE DEVICE AS FOUND TO BE IN BACKUP VVI MODE (BVVI). TECHNICAL SUPPORT WAS CONTACTED AND THE DEVICE WAS REPROGRAMMED TO RESOLVE THE EVENT. THE PATIENT WAS STABLE WITH NO CONSEQUENCES."},{"id":"US-24444182","date":"2026-01-28","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT ATRIAL (RA) LEAD EXHIBITED GROSS UNDERSENSING ON STORED EPISODES, RESULTING IN UNNECESSARY PACING AT TIMES AND IN FALSE TERMINATION OF A ATRIAL TACHYCARDIA/ATRIAL FIBRILLATION (AT/AF) EPISODE IN PROGRESS. IT WAS ALSO REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED OVERSENSING, RESULTING IN THE MISCLASSIFICATION OF AN EPISODE AS A HIGH RATE NON-SUSTAINED EPISO"},{"id":"US-24429808","date":"2026-01-28","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"PRIMO MRI DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24420844","date":"2026-01-28","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE PATIENT IMPLANTED WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM RECEIVED TWO SHOCKS IN (B)(6), BUT THERE WERE NO EPISODES STORED. WHILE IN THE HOSPITAL, TESTING WAS PERFORMED AND NOISE WAS PRODUCED, BUT WAS CORRECTLY MARKED AS NOISE. THE PATIENT WAS D"},{"id":"US-24421225","date":"2026-01-28","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE PATIENT IMPLANTED WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM RECEIVED TWO SHOCKS IN (B)(6), BUT THERE WERE NO EPISODES STORED. WHILE IN THE HOSPITAL, TESTING WAS PERFORMED AND NOISE WAS PRODUCED, BUT WAS CORRECTLY MARKED AS NOISE. THE PATIENT WAS D"},{"id":"US-24422796","date":"2026-01-28","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24400549","date":"2026-01-28","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK ENDURANCE EZ","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24391907","date":"2026-01-28","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS PART OF A SYSTEM REVISION DUE TO INFECTION. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS REPORTED. THE ICD WAS EXPLANTED."},{"id":"US-24376844","date":"2026-01-28","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS CARDIAC RESYNCHRONIZATION THERAPY DEFIBRILLATOR (CRT-D) SYSTEM EXHIBITED AN ALERT FOR HIGH OUT OF RANGE IMPEDANCE MEASUREMENTS ON THE RIGHT ATRIAL (RA) CHANNEL AND IMPEDANCE MEASUREMENT VALUES COULD NOT BE OBTAINED. THE RA CHANNEL EXHIBITED NON-PHYSIOLOGIC NOISE AND OVERSENSING LEADING TO MULTIPLE INAPPROPRIATE ATRIAL TACHY RESPONSE (ATR) MODE SWITCHES. ADDITIONALLY, THE "},{"id":"US-24380363","date":"2026-01-28","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: DTPA2QQ CRT-D IMPLANTED: (B)(6) 2026 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE "},{"id":"US-24384286","date":"2026-01-28","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT A PATIENT REPRESENTED WITH FAILURE TO CONVERT SLOW VENTRICULAR TACHYCARDIA. INITIALLY PROGRAMMING RESTORED THE DEVICE FUNCTION BUT LATER WAS UNABLE TO CONVERT ANOTHER ARRYTHMIA. IT WAS LATER FOUND TO THAT THE DEVICE WAS UNABLE TO BE INTERROGATED. THE PHYSICIAN ADMINISTERED MEDICATION TO RESOLVE THE ARRYTHMIA. THE PATIENT WAS MONITORED IN THE INTENSIVE CARE UNIT. NO ADDITIONAL "},{"id":"US-24365850","date":"2026-01-28","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS EXPLANTED DUE TO AN UNKNOWN REASON. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: FR995-27 TISSUE VALVE, IMPLANTED (B)(6) 1999. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH REL"},{"id":"US-24367208","date":"2026-01-28","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24367251","date":"2026-01-28","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT RECEIVED POSSIBLY INAPPROPRIATE HIGH-VOLTAGE THERAPY FOR ATRIAL FIBRILLATION (AF) WITH RAPID VENTRICULAR RESPONSE THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DETECTED AS VENTRICULAR FIBRILLATION (VF). IT WAS ALSO NOTED THAT RIGHT VENTRICULAR (RV) LEAD EXHIBITED LOW PACING IMPEDANCE. THE ICD AND LEAD REMAIN IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEE"},{"id":"US-24344774","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24345107","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"RIVACOR 5 VR-T DF4 PROMRI","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"THE DEVICE WAS EXPLANTED DUE TO ERI STATUS. SHOULD ADDITIONAL INFORMATION BE RECEIVED, THIS FILE WILL BE UPDATED."},{"id":"US-24345108","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"RIVACOR 7 VR-T DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"THE DEVICE WAS EXPLANTED DUE TO ERI STATUS. SHOULD ADDITIONAL INFORMATION BE RECEIVED, THIS FILE WILL BE UPDATED."},{"id":"US-24345686","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"OSCOR INC","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) EXHIBITED HIGH SHOCK IMPEDANCE MEASUREMENTS. UPON REVIEW, IT WAS NOTED THAT THE SHOCK IMPEDANCE AT DEFIBRILLATION THRESHOLD (DFT) TEST IMPLANT WAS 75 OHMS. TROUBLESHOOTING OPTIONS WERE DISCUSSED AND RECOMMENDED. AN X-RAY WAS PERFORMED AND IT WAS OBSERVED THAT THE ELECTRODE WAS MOVED. THEN, A DFT TEST WAS MADE AND"},{"id":"US-24345784","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"CONTINUATION OF D10: 457453 LEAD, IMPLANTED: (B)(6) 2017. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE "},{"id":"US-24346842","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD WAS EXPLANTED AND REPLACED FOR AN UNSPECIFIED REASON. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF"},{"id":"US-24348622","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED DURING REMOTE FOLLOW UP THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS SUSPECTED OF PREMATURE BATTERY DEPLETION. THE RIGHT VENTRICULAR LEAD EXHIBITED HIGH CAPTURE THRESHOLD AND LOW R-WAVE AMPLITUDES. THE LEAD AND THE DEVICE WERE BOTH EXPLANTED. THERE WERE NO PATIENT CONSEQUENCES."},{"id":"US-24348650","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT PRESENTED FOR SCHEDULED IMPLANT PROCEDURE. DURING THE PROCEDURE, IT WAS NOTED THAT THE NEWLY IMPLANTED RIGHT VENTRICULAR (RV) LEAD EXHIBITED HIGH CAPTURE THRESHOLD. THE RV LEAD WAS NOT IMPLANTED AND AN ALTERNATE RV LEAD WAS IMPLANTED INSTEAD ON (B)(6) 2026. THE PATIENT WAS IN STABLE CONDITION."},{"id":"US-24349484","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT DEVELOPED A POCKET INFECTION. THE PATIENT EXPERIENCED REDNESS AND DISCOMFORT. THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS EXPLANTED. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELE"},{"id":"US-24349513","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24349778","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24349845","date":"2026-01-28","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24335480","date":"2026-01-28","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT PRESENTED IN CLINIC WITH AN IMPLANTABLE CARDIOVERTER DEFIBRILLATOR THAT WAS IN BACKUP VVI MODE DUE TO AN MRI. MRI MODE WAS NOT ENABLED, AND HV THERAPY WAS DISABLED. THE DEVICE WAS RESET SUCCESSFULLY, AND THERE WERE NO PATIENT CONSEQUENCES."},{"id":"US-24314544","date":"2026-01-28","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24308130","date":"2026-01-28","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"SPRINT FIDELIS","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24288256","date":"2026-01-28","received":"2026-02-08","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24279164","date":"2026-01-28","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24269307","date":"2026-01-28","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24270310","date":"2026-01-28","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24248140","date":"2026-01-28","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"INOGEN EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SYSTEM DISPLAYED HIGH SHOCK IMPEDANCES MEASUREMENTS. A REQUEST FOR TECHNICAL SERVICES (TS) REVIEW WAS NEEDED. TS REVIEWED THE DEVICE DATA AND NOTED THAT THE AVERAGE SHOCK IMPEDANCE WAS TRENDING AROUND 100 TO 105 OHMS WITH NO CLEAR INDICATION THE TREND WAS INCREASING AT PRESENT. TS NOTED GIVEN THAT THE VALUES HAD BEEN GREATER THEN 125 OHMS IT MAY BE HELPFUL FOR AN ALERT MA"},{"id":"US-24209070","date":"2026-01-28","received":"2026-01-29","source":"FDA_MAUDE","country":"US","device_name":"INTICA 7 VR-T DX DF-1       PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24200558","date":"2026-01-28","received":"2026-01-28","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC NEUROMODULATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED A FRACTURE. THE STATUS OF THE RV LEAD IS UNKNOWN. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION D"},{"id":"US-24203256","date":"2026-01-28","received":"2026-01-28","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24204254","date":"2026-01-28","received":"2026-01-28","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT PRESENTED FOR IN CLINIC FOLLOW UP. DEVICE INTERROGATION WAS ATTEMPTED HOWEVER, THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) COULD NOT BE INTERROGATED WITH RADIO FREQUENCY (RF) TELEMETRY. THE PHYSICIAN EXPLANTED AND REPLACED THE ICD. THE PATIENT CONDITION WAS STABLE. FURTHER INFORMATION WAS REQUESTED BUT NOT RECEIVED. CORRECTION: SECTION B5. THIS SECTION ONLY ME"},{"id":"US-24469230","date":"2026-01-27","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24458225","date":"2026-01-27","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24446949","date":"2026-01-27","received":"2026-02-25","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT APPROXIMATELY FIVE MONTHS POST-IMPLANT OF A COMPETITOR DEVICE, THE PATIENT\u00bfS ENTIRE SYSTEM WAS EXPLANTED DUE TO INFECTION. A TEMPORARY PACEMAKER WAS IMPLANTED FOR SIX DAYS UNTIL A NEW IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS IMPLANTED. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: PRODUCT ID UNKNOWN COMPETITO"},{"id":"US-24429589","date":"2026-01-27","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND SHOCKS FOR SUPRAVENTRICULAR TACHYCARDIA (SVT). THE RHYTHM WAS NOT TERMINATED, AND THERAPY WAS EXHAUSTED BY THE DEVICE. TECHNICAL SERVICES (TS) RECOMMENDED PROGRAMMING CHANGES TO REDUCE INAPPROPRIATE THERAPY THAT WERE CONFIRMED BY THE CLINIC. THIS ICD REMAINS IN SERVICE. "},{"id":"US-24429688","date":"2026-01-27","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT EXPERIENCED A STROKE AND WAS \"NOT DOING WELL\". THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) REMAINS IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILAB"},{"id":"US-24430143","date":"2026-01-27","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED POTENTIALLY INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND SHOCKS. THERAPY DID NOT CONVERT THE RHYTHM AND THERAPY WAS EXHAUSTED. TECHNICAL SERVICES (TS) DISCUSSED REPROGRAMMING THE DEVICE TO REDUCE INAPPROPRIATE THERAPY. THIS ICD REMAINS IN SERVICE. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24431585","date":"2026-01-27","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24398122","date":"2026-01-27","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24405163","date":"2026-01-27","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24388570","date":"2026-01-27","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24388591","date":"2026-01-27","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"OSCOR INC","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"THE LOCAL AREA SALES REPRESENTATIVE WAS CONTACTED FOR ADDITIONAL INFORMATION. AT THIS TIME, NO FURTHER INFORMATION IS AVAILABLE. SHOULD ADDITIONAL INFORMATION BECOME AVAILABLE THIS REPORT WILL BE UPDATED. IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED MULTIPLE INAPPROPRIATE SHOCKS ACROSS SEVERAL EPISODES AROUND THE SAME TIME WHILE THE PATIENT"},{"id":"US-24389250","date":"2026-01-27","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED A CODE 1003, WHICH STATES THAT THE VOLTAGE IS TOO LOW FOR PROJECTED REMAINING CAPACITY. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS SHOWED THE BATTERY APPEARED TO BE DEPLETING MORE QUICKLY THAN EXPECTED. DEVICE REPLACEMENT WAS RECOMMENDED. THIS ICD WAS EXPLANTED, REPLACED WITH DIFFERENT MOD"},{"id":"US-24394140","date":"2026-01-27","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE DEVICE REACHED ELECTIVE REPLACEMENT INDICATOR (ERI) LEVEL EARLIER THAN EXPECTED. THE PHYSICIAN ALLEGED PREMATURE BATTERY DEPLETION. NO INTERVENTION HAS BEEN PERFORMED AT THIS TIME TO RESOLVE THE EVENT. THE PATIENT WAS IN STABLE CONDITION AND WILL CONTINUE TO BE MONITORED."},{"id":"US-24378510","date":"2026-01-27","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) HAS A VERY SICK HEART. THE INITIAL RHYTHM BEGAN WITH SMART PASS DISABLED, SHOWING A VERY SLOW RATE AROUND 40 BPM AND ABNORMAL MORPHOLOGY COMPARED TO PRIOR SUBCUTANEOUS ELECTROCARDIOGRAM (S-ECG). THE RHYTHM PROGRESSED INTO A WIDE COMPLEX POLYMORPHIC VENTRICULAR TACHYCARDIA THAT WAS NOT RAPID, BUT "},{"id":"US-24378531","date":"2026-01-27","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) HAS A VERY SICK HEART. THE INITIAL RHYTHM BEGAN WITH SMART PASS DISABLED, SHOWING A VERY SLOW RATE AROUND 40 BPM AND ABNORMAL MORPHOLOGY COMPARED TO PRIOR SUBCUTANEOUS ELECTROCARDIOGRAM (S-ECG). THE RHYTHM PROGRESSED INTO A WIDE COMPLEX POLYMORPHIC VENTRICULAR TACHYCARDIA THAT WAS NOT RAPID, BUT "},{"id":"US-24343826","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) RECORDED A BATTERY DEPLETION ALERT. DEVICE DATA WAS PRESERVED AND SUBMITTED FOR BOSTON SCIENTIFIC ENGINEERING REVIEW. ENGINEERING ANALYSIS DETERMINED THE DEVICE WAS DEPLETING PREMATURELY. DEVICE REPLACEMENT WAS RECOMMENDED. AS OF THIS TIME, THIS S-ICD REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24344376","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD AN INAPPROPRIATE SHOCK DUE TO OVERSENSING OF NOISE. THE PATENT WAS LYING DOWN AT THE TIME OF THE SHOCK. THE SENSING VECTOR AT THE TIME OF THE SHOCK WAS SET TO THE PRIMARY VECTOR. THE CLINIC CHECKED THE DEVICE BUT WAS UNABLE TO REPRODUCE THE NOISE. THE DOCTOR ELECTED TO REPROGRAM THE SENSING VECTOR TO THE SECONDARY VECTOR. THERE WERE NO ADDITIONAL ADVERSE PATIEN"},{"id":"US-24344412","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24344594","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD HAD AN APPARENT RING FRACTURE, CAUSING THE RV LEAD BIPOLAR PACING IMPEDANCE TO ALERT. THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: DTPA2QQ CRT-D, IMPLANTED: (B)(6) 2024. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE R"},{"id":"US-24344799","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24344803","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: UNKNOWN/BKC LEAD IMPLANTED: (B)(6) 2012. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT "},{"id":"US-24344807","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24345018","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT WHILE THE PATIENT WAS ON A FLIGHT FROM NEW ZEALAND TO AUSTRALIA, THEY HEARD BEEPING TONES COMING FROM THE SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD). AFTER LANDING, THE PATIENT PRESENTED TO THE EMERGENCY DEPARTMENT. INTERROGATION OF THE S-ICD DEMONSTRATED THAT THE DEVICE DISPLAYED AN ERROR INDICATIVE OF POSSIBLE EARLY BATTERY DEPLETION. TECHNICAL SERVICES REVI"},{"id":"US-24345019","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD AN INAPPROPRIATE SHOCK DUE TO OVERSENSING OF NOISE. THE PATENT WAS LYING DOWN AT THE TIME OF THE SHOCK. THE SENSING VECTOR AT THE TIME OF THE SHOCK WAS SET TO THE PRIMARY VECTOR. THE CLINIC CHECKED THE DEVICE BUT WAS UNABLE TO REPRODUCE THE NOISE. THE DOCTOR ELECTED TO REPROGRAM THE SENSING VECTOR TO THE SECONDARY VECTOR. THERE WERE NO ADDITIONAL ADVERSE PATIEN"},{"id":"US-24345509","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED OVERSENSING RESULTING IN T-WAVE OVERSENSING (TWOS) NOTED ON STORED EP ISODES. THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION "},{"id":"US-24345677","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE LEAD","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT RECEIVED AN INAPPROPRIATE SHOCK JUST POST-IMPLANT OF THE SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) DUE TO OVERSENSING OF NOISE. THE NOISE WAS REPRODUCIBLE WHEN MOVING THE ELECTRODE BUT NOT THE DEVICE. TECHNICAL SERVICES (TS) REVIEW OF IMAGING REVEALED WHAT APPEARED TO BE AIR AROUND THE ELECTRODE (XIPHOID INCISION). THE PATIENT WAS NOTED TO BE MUSC"},{"id":"US-24347743","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24348576","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT DURING A HOSPITAL VISIT, THE HEALTH CARE PROFESSIONAL (HCP) CALLED TECHNICAL SERVICES (TS) FOR A CONSULT REVIEW OF THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) STORED VENTRICULAR EPISODES. UPON REVIEW, THE PRESENTING ELECTROGRAM (EGM) SHOWED PATIENT APPEARED TO BE IN A SUPRAVENTRICULAR TACHYCARDIA (SVT) RHYTHM THAT STARTS WITH PREMATURE ATRIAL CONTRACTION (PAC) WITH NARRO"},{"id":"US-24349287","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED OVERSENSING IN THE RIGHT VENTRICULAR (RV) CHANNEL. TECHNICAL SERVICES (TS) WAS CONSULTED AND UPON REVIEW OF THE PRESENTING ELECTROGRAM (EGM) SUSPECTED TO CROSSTALK OVERSENSING WAS OBSERVED. FURTHER EVALUATION WAS RECOMMENDED. THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) REMAINS IN SERVICE. NO ADVERSE PATIENT EFFE"},{"id":"US-24349333","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24349470","date":"2026-01-27","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT ATRIAL (RA) LEAD EXHIBITED INTERMITTENT UNDERSENSING DURING NON-SUSTAINED VENTRICULAR TACHYCARDIA (VT), SUPRA VENTRICULAR TACHYCARDIA (SVT), AND VENTRICULAR FIBRILLATION (VF) EPISODES. IT WAS NOTED THAT THE RA UNDERSENSING RESULTED IN MISCLASSIFICATION OF EVENTS. THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) POSSIBLY DELIVERED INAPPROPRIATE SHOCKS AND ANTI-TACHYCA"},{"id":"US-24332791","date":"2026-01-27","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24332810","date":"2026-01-27","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24333672","date":"2026-01-27","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED A SLOW RISE IN PACING IMPEDANCE. THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: SX53 LEAD, IMPLANTED: (B)(6) 2010 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT IN"},{"id":"US-24334032","date":"2026-01-27","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24334045","date":"2026-01-27","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24334495","date":"2026-01-27","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24334657","date":"2026-01-27","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT POST-OPERATIVELY, THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED OVERSENSING. THE LEAD WAS REVISED AND REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY "},{"id":"US-24337798","date":"2026-01-27","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT FIDELIS","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT RECEIVED MULTIPLE INAPPROPRIATE SHOCKS DUE TO NOISE ON THE RIGHT VENTRICULAR (RV) LEAD. THERE WAS ALSO OVERSENSING AND SENSING INTEGRITY COUNTER (SIC) OBSERVED. IN ADDITION, THE LEAD HAD EXHIBITED UNDEFINED HIGH PACING IMPEDANCE AND IMPEDANCE SPIKES. THERE WERE HIGH CAPTURE THRESHOLDS AND A LOW VOLTAGE FRACTURE WAS SUSPECTED. INITIAL REPROGRAMING WAS PERFORMED TO T"},{"id":"US-24338516","date":"2026-01-27","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"MOMENTUM? EL ICD DR","device_type":"IMPLANTABLE LEAD","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) IS EXHIBITING SHOCK LEAD IMPEDANCE HIGH OUT OF RANGE AFTER A VENTRICULAR TACHYCARDIA (VT) ABLATION. TECHNICAL SERVICES (TS) WAS CONSULTED AND EXPLAINED MEASUREMENTS WENT BACK TO NORMAL AND NO NOISE IS PRESENT. THE DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24339204","date":"2026-01-27","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"IPERIA 7 VR-T DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"THE ICD WAS NOT RETURNED FOR ANALYSIS. THE ANALYSIS IS THEREFORE BASED ON THE INSPECTION OF THE QUALITY DOCUMENTS ASSOCIATED WITH THE MANUFACTURE OF THIS PARTICULAR DEVICE AS WELL AS ON THE RETURNED DEVICE DATA. THE MANUFACTURING PROCESS FOR THIS DEVICE WAS RE-INVESTIGATED AND ALL PRODUCTION STEPS WERE PERFORMED ACCORDINGLY. THERE WAS NO SIGN OF ANY INCONSISTENCY DURING THE MANUFACTURING PROCESS. "},{"id":"US-24307358","date":"2026-01-27","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"DURING A FOLLOW-UP IN-CLINIC, EPISODES OF MYOPOTENTIAL OVERSENSING WERE OBSERVED ON THE DEVICE. PROVOCATIVE TESTING WAS PERFORMED AND THE NOISE WAS REPRODUCED. NO INTERVENTION HAS BEEN PERFORMED AT THIS TIME. THE PATIENT WAS STABLE."},{"id":"US-24273475","date":"2026-01-27","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24278778","date":"2026-01-27","received":"2026-02-05","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR SYSTEM","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT PRESENTED TO THE HOSPITAL FOR SCHEDULED IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM REPLACEMENT PROCEDURE. THE REASON FOR THE ICD SYSTEM REPLACEMENT WAS NOT PROVIDED. DURING THE PROCEDURE, THE PHYSICIAN WAS ONLY ABLE TO REMOVE A PORTION OF THE RIGHT VENTRICULAR (RV) LEAD DUE TO HIGH RISK FOR THE PATIENT. THE DISTAL PORTION REMAINED IMPLANTED. THE PATIENT\u00bfS "},{"id":"US-24258976","date":"2026-01-27","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24259398","date":"2026-01-27","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24259602","date":"2026-01-27","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24259743","date":"2026-01-27","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"CHARISMA","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECEIVED AN INAPPROPRIATE SHOCK DUE TO OVERSENSING OF ATRIAL FIBRILLATION. BOSTON SCIENTIFIC TECHNICAL SERVICES PROVIDED TROUBLESHOOTING OPTIONS TO THE FIELD, AND THE ICD REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED. IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL "},{"id":"US-24260068","date":"2026-01-27","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"THIS INVESTIGATION WILL BE UPDATED SHOULD PERTINENT INFORMATION BECOME AVAILABLE IN THE FUTURE. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED ANTI-TACHYCARDIA PACING (ATP) THERAPY. TECHNICAL SERVICES (TS) WAS CONSULTED AND UPON DATA REVIEW NOTED UNDERSENSING OF ATRIAL FLUTTER AND FUNCTIONAL UNDERSENSING, THAT LEAD TO THERAPY EXHAUSTION WITH THE DELIVERY OF THREE "},{"id":"US-24260292","date":"2026-01-27","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24247519","date":"2026-01-27","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DF4 PROMRI","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS DEVICE WAS EXPLANTED DUE TO ERI STATUS DETECTION. SHOULD ADDITIONAL INFORMATION BE RECEIVED, THIS FILE WILL BE UPDATED."},{"id":"US-24247666","date":"2026-01-27","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24247742","date":"2026-01-27","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"RIVACOR 3 VR-T DF4 PROMRI","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE DEVICE COULD NOT BE INTERROGATED. THE ICD WAS EXPLANTED."},{"id":"US-24208678","date":"2026-01-27","received":"2026-01-29","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24209553","date":"2026-01-27","received":"2026-01-29","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE HEALTH CARE PROFESSIONAL (HCP) NOTED THAT THE DEVICE'S ATRIAL CAPTURE MANAGEMENT FEATURE WAS NOT WORKING, OR ONLY WORKING OCCASIONALLY. THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) REMAINS IN USE.\u00a0NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. D10 CONTINUED:  693758 LEAD IMPLANT DATE: UNKNOWN MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGU"},{"id":"US-24211058","date":"2026-01-27","received":"2026-01-29","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24211836","date":"2026-01-27","received":"2026-01-29","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24196282","date":"2026-01-27","received":"2026-01-27","source":"FDA_MAUDE","country":"US","device_name":"DURATA STS OPTIM ACTIVE FIXATION","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"SUS VOLUNTARY EVEN REPORT WAS RECEIVED. MEDWATCH: MW5180419. ADDITIONAL INFORMATION: H6: ADDITIONAL CODE OF 1574 - INAPPROPRIATE/INADEQUATE SHOCK/STIMULATION SHOULD BE INCLUDED TO ACCOUNT FOR INAPPROPRIATE ANTITACHYCARDIA PACING. VOLUNTARY MEDWATCH RECEIVED STATES THE RIGHT VENTRICULAR LEAD DELIVERED INAPPROPRIATE SHOCKS AND ANTI-TACHYCARDIA PACING DUE TO INCORRECT INTERPRETATION OF SIGNAL. FURTHE"},{"id":"US-24198705","date":"2026-01-27","received":"2026-01-27","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"ALERT: RV BIPOLAR LEAD IMPEDANCE WARNING ON (B)(6) 2025. ALERT: RVTIP TO RVCOIL LEAD IMPEDANCE WARNING ON 20-SEP-2025. RISE IN RV IMPEDANCE. SEE LEAD TREND. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B) (2)."},{"id":"US-24198844","date":"2026-01-27","received":"2026-01-27","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"COMPETITOR RV DEFIB LEAD IMPEDANCE HIGH (103 OHMS). THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24071900","date":"2026-01-27","received":"2026-01-14","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24475226","date":"2026-01-26","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24458504","date":"2026-01-26","received":"2026-02-26","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24415993","date":"2026-01-26","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"INTICA NEO 7 VR-T DF-1 PROMRI","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE DEVICE WAS EXPLANTED DUE TO ERI STATUS. PLEASE NOTE THIS ICD IS AFFECTED BY A FIELD SAFETY CORRECTIVE ACTION, BIO-LQC, INITIATED IN MARCH 2021."},{"id":"US-24407708","date":"2026-01-26","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24390164","date":"2026-01-26","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24391882","date":"2026-01-26","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) HAD AN INFECTION. THE PATIENT WAS TREATED WITH ANTIBIOTICS. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS REPORTED. THE S-ICD REMAINS IN SERVICE."},{"id":"US-24391895","date":"2026-01-26","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE LEAD","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS IMPLANTABLE LEAD HAD AN INFECTION. THE PATIENT WAS TREATED WITH ANTIBIOTICS. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS REPORTED. THE IMPLANTABLE LEAD REMAINS IN SERVICE."},{"id":"US-24376716","date":"2026-01-26","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"MIRRO MRI VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24384545","date":"2026-01-26","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS PART OF A SYSTEM REVISION DUE TO INFECTION. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS REPORTED. THE ICD WAS EXPLANTED."},{"id":"US-24372794","date":"2026-01-26","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM SHOWED A SHOCK IMPEDANCE INCREASE FROM 115 TO 175 OHMS AND THE IMPEDANCE WAS INITIALLY AT 90 OHMS. THE HEALTH CARE PROFESSIONAL (HCP) PERFORMED TROUBLESHOOTING AND NO ARTEFACTS WERE REPRODUCIBLE IN-CLINIC AND THE PATIENT HAS NOT GAINED OR LOST WEIGHT AND THERE WAS NO CHANGE IN MEDICATION OR OTHER TREATMENT"},{"id":"US-24372797","date":"2026-01-26","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"EMBLEM S-ICD ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24343234","date":"2026-01-26","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED T-WAVE OVERSENSING (TWOS) AND NOISE. THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE "},{"id":"US-24343242","date":"2026-01-26","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT DURING RIGHT VENTRICULAR (RV) LEAD IMPLANT, AFTER IT WAS IN PLACE, IT WAS NOTED THE HELIX COULD NOT BE SCREWED OUT. DESPITE MULTIPLE ATTEMPTS BY THE PHYSICIAN, THE ISSUE COULD NOT BE RESOLVED. A NEW LEAD WAS IMPLANTED. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDT"},{"id":"US-24344505","date":"2026-01-26","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"death","event_type":"Death","is_recall":false,"description":"IT WAS REPORTED THAT EPISODES OF NOISE AND UNDERSENSING WERE RECORDED ON THE DEVICE WHILE REVIEWING RECORDS FROM THE TIME THE PATIENT PASSED AWAY. TECHNICAL SUPPORT WAS CONTACTED AND NOTED THAT THE DEVICE PERFORMED AS PROGRAMMED AND NO THERAPY WAS INHIBITED. THE CAUSE OF DEATH WAS NOT KNOWN. ADDITIONAL INFORMATION WAS REQUESTED BUT NOT YET PROVIDED."},{"id":"US-24344529","date":"2026-01-26","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT DURING A REMOTE FOLLOW UP, MYOPOTENTIAL OVERSENSING WAS NOTED ON THE DEVICE. ABBOTT TECHNICAL SUPPORT WAS CONTACTED AND REPROGRAMMING WAS RECOMMENDED. NO INTERVENTION HAS BEEN PERFORMED AT THIS TIME. THE PATIENT WAS IN STABLE CONDITION AND WILL CONTINUE TO BE MONITORED."},{"id":"US-24349294","date":"2026-01-26","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE BATTERY OF THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS SUSPECTED TO BE DEPLETING PREMATURELY AND RECORDED BATTERY DEPLETION CODE. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE BATTERY APPEARED TO BE DEPLETING MORE QUICKLY THAN EXPECTED. DEVICE REPLACEMENT WAS RECOMMENDED. TO DATE, THIS S-ICD REMAINS IN SERVI"},{"id":"US-24349308","date":"2026-01-26","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"ENDOTAK RELIANCE G","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"THE LOCAL AREA FIELD REPRESENTATIVE WAS CONTACTED FOR ADDITIONAL INFORMATION REGARDING EVENT CAUSE AND RESOLUTION. AT THIS TIME, NO FURTHER INFORMATION IS AVAILABLE. SHOULD ADDITIONAL INFORMATION BECOME AVAILABLE THIS REPORT WILL BE UPDATED. THIS PRODUCT WAS MANUFACTURED PRIOR TO IMPLEMENTATION OF THE UDI REGULATION AND AS A RESULT, THE COMPLETE UDI IS NOT AVAILABLE. APPLICABLE US PRODUCT DATA HAS"},{"id":"US-24349318","date":"2026-01-26","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE BATTERY OF THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS SUSPECTED TO BE DEPLETING PREMATURELY AFTER A BATTERY DEPLETION ALERT WAS DISPLAYED. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE BATTERY APPEARED TO BE DEPLETI"},{"id":"US-24349698","date":"2026-01-26","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD AN INAPPROPRIATE SHOCK DUE TO THE OVERSENSING OF NOISE. THE PATIENT WAS BRUSHING HIS TEETH AT THE TIME OF THE EVENT. THE SENSING VECTOR WAS SET TO THE ALTERNATE VECTOR. AT A CLINIC FOLLOW-UP, THE DOCTOR ELECTED TO REPROGRAM THE SENSING VECTOR TO THE PRIMARY VECTOR. TESTING CONFIRMED THE NOISE DID NOT OCCUR IN THE PRIMARY VECTOR. THERE WERE NO ADDITIONAL ADVERSE"},{"id":"US-24349850","date":"2026-01-26","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED ANTI-TACHYCARDIA PACING AND MULTIPLE SHOCKS FOR VENTRICULAR FIBRILLATION (VF) THAT WAS SUSPECTED TO BE SUPRA VENTRICULAR TACHYCARDIA (SVT). THE ICD REMAINS IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: 672625 CRHF ADAPTOR IMPLANTED (B)(6) 2025; 6721M-50 LEAD"},{"id":"US-24333100","date":"2026-01-26","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD AN INAPPROPRIATE SHOCK DUE TO THE OVERSENSING OF NOISE.  THE PATIENT WAS BRUSHING HIS TEETH AT THE TIME OF THE EVENT.  THE SENSING VECTOR WAS SET TO THE ALTERNATE VECTOR.  AT A CLINIC FOLLOW-UP, THE DOCTOR ELECTED TO REPROGRAM THE SENSING VECTOR TO THE PRIMARY VECTOR.  TESTING CONFIRMED THE NOISE DID NOT OCCUR IN THE PRIMARY VECTOR.  THERE WERE NO ADDITIONAL AD"},{"id":"US-24333562","date":"2026-01-26","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA VR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"FURTHER INFORMATION WAS REQUESTED BUT NOT RECEIVED. IT WAS REPORTED THAT THE PATIENT PRESENTED REMOTELY VIA MERLIN.NET. REVIEW OF THE TRANSMISSION REVEALED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED EPISODES OF INTERMITTENT CAPTURE. NO INTERVENTION WAS REPORTED. THE PATIENT CONDITION WAS UNKNOWN."},{"id":"US-24333882","date":"2026-01-26","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24333908","date":"2026-01-26","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD INAPPROPRIATE SHOCKS DUE TO T-WAVE OVERSENSING VIA REDUCED INTRINSIC COMPLEXES. THE SENSING VECTOR IS PROGRAMMED TO THE SECONDARY VECTOR. TECHNICAL SERVICES REVIEWED THE ELECTROGRAMS AND PROVIDED SOME PROGRAMMING OPTIONS. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS. THE SYSTEM REMAINS IMPLANTED."},{"id":"US-24334688","date":"2026-01-26","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24336892","date":"2026-01-26","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM RECEIVED ONE INAPPROPRIATE SHOCK DUE TO NOISY SIGNALS. TECHNICAL SERVICES (TS) WAS CONSULTED, PROVIDED A REVIEW OF THE EPISODE AND NOTED THE NOISE POSSIBLE CAUSES FOR THE NOISE, TROUBLESHOOTING AND REPROGRAMMING OPTIONS. THIS S-ICD SYSTEM REMAINS IN SERVICE. NO ADDITIONAL ADVERSE PATIENT E"},{"id":"US-24336899","date":"2026-01-26","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT RECEIVED AN INAPPROPRIATE SHOCK DUE TO OVERSENSING DURING INTERCOURSE. TROUBLESHOOTING OPTIONS WERE DISCUSSED AND RECOMMENDED. CURRENTLY, THIS PRODUCT REMAINS IN SERVICE AND NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24337565","date":"2026-01-26","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT RECEIVED AN INAPPROPRIATE SHOCK DUE TO OVERSENSING DURING INTERCOURSE. TROUBLESHOOTING OPTIONS WERE DISCUSSED AND RECOMMENDED. CURRENTLY, THIS PRODUCT REMAINS IN SERVICE AND NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24338513","date":"2026-01-26","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM RECEIVED ONE INAPPROPRIATE SHOCK DUE TO NOISY SIGNALS. TECHNICAL SERVICES (TS) WAS CONSULTED, PROVIDED A REVIEW OF THE EPISODE AND NOTED THE NOISE POSSIBLE CAUSES FOR THE NOISE, TROUBLESHOOTING AND REPROGRAMMING OPTIONS. THIS S-ICD SYSTEM REMAINS IN SERVICE. NO ADDITIONAL ADVERSE PATIENT E"},{"id":"US-24320134","date":"2026-01-26","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED HIGH THRESHOLDS. THE RV LEAD WAS EXPLANTED AND REPLACED. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMI"},{"id":"US-24322166","date":"2026-01-26","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"THIS INVESTIGATION WILL BE UPDATED SHOULD PERTINENT INFORMATION BECOME AVAILABLE IN THE FUTURE IT WAS REPORTED THAT THE PATIENT WITH THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM ARRIVED AT THE EMERGENCY ROOM (ER) AFTER EXPERIENCING SHORTNESS OF BREATH (SOB) AND SHOCKS. THE HEALTH CARE PROFESSIONAL (HCP) STATED THAT THE CONSULT REPORTS WERE NOT BEING RECEIVED. IN ADDITION, TS IDENTIFIED"},{"id":"US-24324304","date":"2026-01-26","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS RECENTLY SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM IMPLANTED EXHIBITED HIGH SHOCK IMPEDANCE OUT OF RANGE. A REVISION PROCEDURE WAS PERFORMED AND THE ELECTRODE WAS REPOSITIONED AND THE SHOCK IMPEDANCE DOWN TO 90 OHMS. CURRENTLY, THIS PRODUCT REMAINS IN SERVICE AND NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24325379","date":"2026-01-26","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24326640","date":"2026-01-26","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10 310C29 TISSUE VALVE IMPLANTED: (B)(6) 2017. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THA"},{"id":"US-24326874","date":"2026-01-26","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24327127","date":"2026-01-26","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24329177","date":"2026-01-26","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT BEFORE THE PROCEDURE, THE DEVICE COULD NOT BE INTERROGATED. THE DEVICE WAS NOT USED. THERE WAS NO HEALTH IMPACT TO THE PATIENT."},{"id":"US-24314824","date":"2026-01-26","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 5076-45 LEAD IMPLANTED (B)(6) 2013. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE D"},{"id":"US-24315014","date":"2026-01-26","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT VR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS REMOVED APPROXIMATELY FOUR MONTHS POST-IMPLANT DUE TO SUSPECTED BLOOD INFECTION. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMAT"},{"id":"US-24315045","date":"2026-01-26","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24315051","date":"2026-01-26","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS REMOVED DUE TO CANDIDEMIA INFECTION.\u00a0NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE"},{"id":"US-24315438","date":"2026-01-26","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 419688 LEAD IMPLANTED (B)(6) 2014; 5076-52 LEAD IMPLANTED (B)(6) 2011. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MED"},{"id":"US-24315955","date":"2026-01-26","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED A LOSS OF CAPTURE. THE LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF"},{"id":"US-24316199","date":"2026-01-26","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE VR ICD, US","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24316219","date":"2026-01-26","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24318008","date":"2026-01-26","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"RESONATE? HF ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DELIVERED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND SHOCKS THAT RESULTED IN RHYTHM ACCELERATION. THE DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24300245","date":"2026-01-26","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT ADVOCATE CONTACTED SUPPORT STATING THAT THE PATIENT WITH THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS NOT WORKING AS INTENDED. ADDITIONALLY, A RED ALERT FOR HIGH OUT OF RANGE PACING IMPEDANCE MEASUREMENTS WAS NOTED. THE PATIENT ADVOCATE ADDITIONALLY REPORTED THAT THE PACEMAKER FUNCTION WAS NOT WORKING AND THAT THE ELECTRICAL COMPONENTS WERE DISCONNECTED, A"},{"id":"US-24280174","date":"2026-01-26","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24258368","date":"2026-01-26","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24259918","date":"2026-01-26","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT DURING IMPLANT, THE PHYSICIAN WAS UNABLE TO SCREW IN THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR\u00bfS (ICD) ATRIAL PORT SETSCREW.  THE ICD WAS NOT USED.  NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMA"},{"id":"US-24246949","date":"2026-01-26","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24247129","date":"2026-01-26","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"PRIMO MRI DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24250714","date":"2026-01-26","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT DURING A SYSTEM UPGRADE PROCEDURE, IT TOOK SEVERAL ATTEMPTS TO POSITION THE RIGHT VENTRICULAR (RV) LEAD AND THE HELIX BECAME STRETCHED. THE RV LEAD WAS REMOVED AND NOT USED. A REPLACEMENT LEAD WAS IMPLANTED. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS M"},{"id":"US-24255163","date":"2026-01-26","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"INOGEN EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24255166","date":"2026-01-26","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THE PATIENT WITH THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS ADMITTED TO THE HOSPITAL AFTER RECEIVING AN INAPPROPRIATE SHOCK DUE TO T-WAVE OVERSENSING DURING SLOW VENTRICULAR TACHYCARDIA (VT). THREE ADDITIONAL UNTREATED EPISODES WERE RECORDED DURING THE SAME EX"},{"id":"US-24233315","date":"2026-01-26","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"ACTICOR 7 VR-T DX DF4 PROMRI","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"SYSTEM WAS EXPLANTED DUE TO INFECTION. SHOULD ADDITIONAL INFORMATION BE RECEIVED, THIS FILE WILL BE UPDATED. AN INFECTION WAS OBSERVED FOLLOWING THE IMPLANTATION OF THIS BIOTRONIK DEVICE. THE STERILIZATION PROCESS WAS INVESTIGATED. THE VALIDATED PROCESS ASSURES THAT ALL STERILIZATION PARAMETERS, SUCH AS GAS CONCENTRATION, TEMPERATURE, HUMIDITY, ETC., ARE WITHIN ITS SPECIFIED RANGES FOR EACH DISTRI"},{"id":"US-24188850","date":"2026-01-26","received":"2026-01-26","source":"FDA_MAUDE","country":"US","device_name":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD)","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BIOTRONIK SE & CO. KG.","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT EXPERIENCED INAPPROPRIATE ELECTRIC SHOCKS FROM THEIR IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) AFTER THE PULSE FIELD ABLATION (PFA) PROCEDURE, POTENTIALLY DUE TO A DEVICE-DEVICE INTERACTION. THIS REPORT REFLECTS INFORMATION RECEIVED BY FDA IN THE FORM OF A NOTIFICATION PER 803.22 (B)(2)."},{"id":"US-24422306","date":"2026-01-25","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24402591","date":"2026-01-25","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24403372","date":"2026-01-25","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24405811","date":"2026-01-25","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24376833","date":"2026-01-25","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD INAPPROPRIATE SHOCKS DUE TO T-WAVE OVERSENSING VIA REDUCED INTRINSIC COMPLEXES. THE PATIENT WAS SHOVELING SNOW AT THE TIME OF THE SHOCKS. TECHNICAL SERVICES ADVISED SOME TESTING OPTIONS. THE DOCTOR ELECTED TO EXPLANT THE ENTIRE SYSTEM AND IMPLANT A TRANSVENOUS SYSTEM. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS."},{"id":"US-24377430","date":"2026-01-25","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"OSCOR INC","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD INAPPROPRIATE SHOCKS DUE TO T-WAVE OVERSENSING VIA REDUCED INTRINSIC COMPLEXES. THE PATIENT WAS SHOVELING SNOW AT THE TIME OF THE SHOCKS. TECHNICAL SERVICES ADVISED SOME TESTING OPTIONS. THE DOCTOR ELECTED TO EXPLANT THE ENTIRE SYSTEM AND IMPLANT A TRANSVENOUS SYSTEM. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS."},{"id":"US-24364541","date":"2026-01-25","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24368449","date":"2026-01-25","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24344611","date":"2026-01-25","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24357845","date":"2026-01-25","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE BATTERY OF THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) IS AT 1 PERCENT REMAINING AND A BATTERY DEPLETION CODE WAS EMITTED. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE BATTERY APPEARED TO BE DEPLETING MORE QUICKLY THAN EXPECTED. TECHNICAL SERVICES (TS) CONSULTANT RECOMMENDED REPLACEMENT. THIS S-ICD REMAINS IN S"},{"id":"US-24332426","date":"2026-01-25","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24332716","date":"2026-01-25","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE RIGHT VENTRICULAR (RV) LEAD EXHIBITED INCREASED SENSING INTEGRITY COUNTER (SIC) EPISODES. THE RV LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE "},{"id":"US-24333490","date":"2026-01-25","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf XT VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24333506","date":"2026-01-25","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24334004","date":"2026-01-25","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24336920","date":"2026-01-25","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24326444","date":"2026-01-25","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24329539","date":"2026-01-25","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE BATTERY OF THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR EMITTED A BATTERY DEPLETION CODE. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE BATTERY APPEARED TO BE DEPLETING MORE QUICKLY THAN EXPECTED. TECHNICAL SERVICES CONSULTANT RECOMMENDED REPLACEMENT. TO DATE, THIS DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WE"},{"id":"US-24316277","date":"2026-01-25","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"ELLIPSE DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ZONARE MEDICAL SYSTEMS, INC","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT WAS BROUGHT TO THE EMERGENCY ROOM AFTER EXPERIENCING A CONSCIOUS SHOCK, DISCOMFORT, DYSPNEA, FATIGUE. THE PATIENT RECEIVED INAPPROPRIATE SHOCK FROM THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) AFTER INCORRECT INTERPRETATION OF ATRIOVENTRICULAR NODAL REENTRANT TACHYCARDIA (AVNRT) AND PREMATURE VENTRICULAR CONTRACTIONS (PVCS) AS TRUE ARRYTHMIA. PROGRAMMING CHANGE"},{"id":"US-24317665","date":"2026-01-25","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ST. JUDE MEDICAL, INC.(CRM-SYLMAR)","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT PRESENTED REMOTELY VIA MERLIN.NET. IT WAS NOTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED POST-PACED T-WAVE OVERSENSING (PPTWOS). PROGRAMMING CHANGES WERE MADE. THE PATIENT WAS IN STABLE CONDITION."},{"id":"US-24302810","date":"2026-01-25","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) EMITTED A BATTERY DEPLETION CODE. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE BATTERY APPEARED TO BE DEPLETING MORE QUICKLY THAN EXPECTED. TECHNICAL SERVICES (TS) CONSULTANT RECOMMENDED REPLACEMENT. TO DATE, THE DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE "},{"id":"US-24304485","date":"2026-01-25","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"PERCIVA? ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24306113","date":"2026-01-25","received":"2026-02-10","source":"FDA_MAUDE","country":"US","device_name":"AUTOGEN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED A CODE 1003, WHICH STATES THAT THE VOLTAGE IS TOO LOW FOR PROJECTED REMAINING CAPACITY. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS SHOWED THE BATTERY APPEARED TO BE DEPLETING MORE QUICKLY THAN EXPECTED. DEVICE REPLACEMENT WAS RECOMMENDED. THIS ICD REMAINS IN SERVICE. NO ADVERSE PATIENT EFF"},{"id":"US-24259706","date":"2026-01-25","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"FORTIFY ASSURA DR ICD, US","device_type":"Implantable cardioverter defibrillator (non-CRT)","manufacturer":"ABBOTT","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT DURING A REMOTE FOLLOW UP, POST-PACED T-WAVE OVERSENSING (PPTWOS) WAS NOTED ON THE DEVICE. ABBOTT TECHNICAL SUPPORT WAS CONTACTED AND REPROGRAMMING WAS RECOMMENDED. NO INTERVENTION HAS BEEN PERFORMED AT THIS TIME. THE PATIENT WAS IN STABLE CONDITION AND WILL CONTINUE TO BE MONITORED."},{"id":"US-24261187","date":"2026-01-25","received":"2026-02-04","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24248124","date":"2026-01-25","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS PATIENT WITH A SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM RECENTLY RECEIVED AN INAPPROPRIATE SHOCK DUE TO OVER-SENSED MYOPOTENTIAL NOISE. PROVOCATIVE MANEUVERS WERE PERFORMED IN-CLINIC, WHICH DEMONSTRATED THAT THE ALTERNATE VECTOR WOULD BE MOST SUITABLE FOR THIS PATIENT. THE PHYSICIAN REPROGRAMMED THE DEVICE TO RESOLVE THE EVENT AND NO ADDITIONAL A"},{"id":"US-24250602","date":"2026-01-25","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS PATIENT WITH A SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM RECENTLY RECEIVED AN INAPPROPRIATE SHOCK DUE TO OVER-SENSED MYOPOTENTIAL NOISE. PROVOCATIVE MANEUVERS WERE PERFORMED IN-CLINIC, WHICH DEMONSTRATED THAT THE ALTERNATE VECTOR WOULD BE MOST SUITABLE FOR THIS PATIENT. THE PHYSICIAN REPROGRAMMED THE DEVICE TO RESOLVE THE EVENT AND NO ADDITIONAL A"},{"id":"US-24469225","date":"2026-01-24","received":"2026-02-27","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24434625","date":"2026-01-24","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT HAD AN INAPPROPRIATE SHOCK DUE TO THE OVERSENSING OF NOISE VIA A REDUCTION IN THE INTRINSIC AMPLITUDES. THE SENSING VECTOR WAS SET TO THE PRIMARY VECTOR. THERE WERE SOME UNTREATED EPISODES DUE TO THE SAME NOISE AND LOW AMPLITUDES. THE IMPEDANCE FOR THE HIGH ENERGY SHOCK WAS 144 OHMS, WHICH IS HIGH BUT WITHIN NORMAL LIMITS. TECHNICAL SERVICES DISCUSSED SOME PROGRAMM"},{"id":"US-24437721","date":"2026-01-24","received":"2026-02-24","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false},{"id":"US-24420680","date":"2026-01-24","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"AURORA EV-ICD\u00bf MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24400485","date":"2026-01-24","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT FIDELIS","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24366759","date":"2026-01-24","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"OSCOR INC","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT, THE SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM EXHIBITED SEVERAL TREATED AND UNTREATED EPISODES DUE TO NOISY SIGNALS OVERSENSING AND LOW AMPLITUDES. THE TECHNICAL SERVICES (TS) DISCUSSED TROUBLESHOOTING OPTIONS AND RECOMMENDED TO REPROGRAMMED. THIS ELECTRODE REMAINS IN SERVICE. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24344186","date":"2026-01-24","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT, THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) EXHIBITED SEVERAL TREATED AND UNTREATED EPISODES DUE TO NOISY SIGNALS OVERSENSING AND LOW AMPLITUDES. THE TECHNICAL SERVICES (TS) DISCUSSED TROUBLESHOOTING OPTIONS AND RECOMMENDED TO REPROGRAMMED. NO ADDITIONAL ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24349689","date":"2026-01-24","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED ONE SHOCK AS INAPPROPRIATE THERAPY DUE TO T-WAVE OVERSENSING, WITH THE PATIENT PREVIOUSLY HAVING RECEIVED A LEFT VENTRICULAR ASSIST DEVICE (LVAD). TECHNICAL SERVICES (TS) WAS CONSULTED AND REVIEWED STORED DATA. DURING INITIAL SYSTEM SETUP, THE DEVICE WAS TESTED FOR PRIMARY AND ALTERNATE SENSING V"},{"id":"US-24349702","date":"2026-01-24","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? S-ICD","device_type":"ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED ONE SHOCK AS INAPPROPRIATE THERAPY DUE TO T-WAVE OVERSENSING, WITH THE PATIENT PREVIOUSLY HAVING RECEIVED A LEFT VENTRICULAR ASSIST DEVICE (LVAD). TECHNICAL SERVICES (TS) WAS CONSULTED AND REVIEWED STORED DATA. DURING INITIAL SYSTEM SETUP, THE DEVICE WAS TESTED FOR PRIMARY AND ALTERNATE SENSING V"},{"id":"US-24355760","date":"2026-01-24","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24339401","date":"2026-01-24","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"CONTINUATION OF D10: 5076-52 LEAD IMPLANTED: (B)(6) 2003. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE "},{"id":"US-24326263","date":"2026-01-24","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED ONE SHOCK AS INAPPROPRIATE THERAPY DUE TO OVERSENSING OF NOISY SIGNALS USING THE ALTERNATE SENSING VECTOR. THE PATIENT WAS EXAMINED AND AFTER REVIEWING THE DATA FOR THE SENSING VECTORS, NO FURTHER ISSUES WERE NOTED, WITH THE DEVICE REPROGRAMMED TO THE SECONDARY SENSING VECTOR. AT A LATER DATE, AN"},{"id":"US-24326303","date":"2026-01-24","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"A GOOD FAITH EFFORT WAS PERFORMED TO OBTAIN ADDITIONAL INFORMATION. AT THIS TIME, NO FURTHER INFORMATION IS AVAILABLE. SHOULD ADDITIONAL INFORMATION BECOME AVAILABLE THIS REPORT WILL BE UPDATED. IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM DELIVERED ONE SHOCK AS INAPPROPRIATE THERAPY DUE TO OVERSENSING OF NOISY SIGNALS USING THE ALTERNATE SENSING VEC"},{"id":"US-24326651","date":"2026-01-24","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10:\u00a0\u00a0DDPC3D1 ICD IMPLANTED: (B)(6) 2024. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE "},{"id":"US-24326654","date":"2026-01-24","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"CAPSUREFIX LEAD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"CONTINUATION OF D10: DDPC3D1 ICD IMPLANTED: (B)(6) 2024. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE D"},{"id":"US-24300119","date":"2026-01-24","received":"2026-02-09","source":"FDA_MAUDE","country":"US","device_name":"INOGEN? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) RECORDED A CODE 1003 INDICATIVE OF BATTERY VOLTAGE TOO LOW FOR THE PROJECTED REMAINING CAPACITY. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THAT THIS DEVICE POWER CONSUMPTION WAS INCREASING IN A GRADUAL FASHION. DEVICE REPLACEMENT WAS RECOMMENDED. TO DATE, THIS DEVICE REMAINS IN SERVICE. "},{"id":"US-24285807","date":"2026-01-24","received":"2026-02-07","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24278985","date":"2026-01-24","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"RESONATE EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) DEVICE EXHIBITED A CODE 1003, INDICATIVE OF VOLTAGE TOO LOW FOR REMAINING CAPACITY. A REQUEST WAS MADE TO HAVE DATA FROM THIS DEVICE ANALYZED. DATA ANALYSIS CONFIRMED THE CODE 1003, WITH A BATTERY THAT APPEARS TO BE DEPLETING MORE QUICK"},{"id":"US-24280391","date":"2026-01-24","received":"2026-02-06","source":"FDA_MAUDE","country":"US","device_name":"AURORA EV-ICD\u00bf MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT HIGH RATE TIMEOUT OCCURRED AND THE PATIENT RECEIVED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) THERAPY FROM TH E EXTRAVASCULAR IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (EV-ICD) FOR AN EPISODE OF SUPRA VENTRICULAR TACHYCARDIA (SVT). THE EV-ICD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA R"},{"id":"US-24245550","date":"2026-01-24","received":"2026-02-03","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) DELIVERED INAPPROPRIATE SHOCKS ACROSS MULTIPLE EPISODES. IT WAS NOTED THAT THE EPISODES WERE DUE TO OVERSENSING OF NOISE. X-RAY IMAGES WERE TAKEN AND THE PHYSICIAN STATED THAT THIS S-ICD HAS MIGRATED TO A SUBOPTIMAL POSITION. TECHNICAL SERVICES (TS) ANALYZED DEVICE EPISODE DATA AND CONFIRMED THE PRESENCE OF MECHA"},{"id":"US-24233760","date":"2026-01-24","received":"2026-02-02","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24177010","date":"2026-01-24","received":"2026-01-26","source":"FDA_MAUDE","country":"US","device_name":"LUMAX 740 VR-T DX","device_type":"ICD","manufacturer":"BIOTRONIK SE & CO. KG","severity":"serious","event_type":"Injury","is_recall":false,"description":"THIS DEVICE WAS EXPLANTED DUE TO EOS. NO ADVERSE PATIENT EVENTS WERE REPORTED. SHOULD ADDITIONAL INFORMATION BECOME AVAILABLE, THIS FILE WILL BE UPDATED. THE DEVICE IS CURRENTLY NOT AVAILABLE FOR ANALYSIS. NO CONCLUSION CAN BE DRAWN BASED ON AVAILABLE INFORMATION AT THE MOMENT. THE FILE IS CLOSED. THE INVESTIGATION WILL BE RE-OPENED SHOULD ADDITIONAL DATA BECOME AVAILABLE."},{"id":"US-24416455","date":"2026-01-23","received":"2026-02-23","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24410556","date":"2026-01-23","received":"2026-02-22","source":"FDA_MAUDE","country":"US","device_name":"AURORA EV-ICD\u00bf MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24405963","date":"2026-01-23","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC SINGAPORE OPERATIONS","severity":"death","event_type":"Death","is_recall":false,"description":"CONTINUATION OF D10: 407652 LEAD & 439888 LEAD IMPLANTED: ON (B)(6) 2022. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMP"},{"id":"US-24405968","date":"2026-01-23","received":"2026-02-20","source":"FDA_MAUDE","country":"US","device_name":"EVERA\u00bf S VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"death","event_type":"Death","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24390632","date":"2026-01-23","received":"2026-02-19","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"CONTINUATION OF D10: 5076-52 LEAD IMPLANTED: 15-OCT-2018 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE D"},{"id":"US-24377825","date":"2026-01-23","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE ELECTRODE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT PRESENTED TO THE HOSPITAL AFTER AN EPISODE OF SYNCOPE AND LOSS OF CONSCIOUSNESS. IT WAS DISCOVERED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM HAD DELIVERED AN INAPPROPRIATE SHOCK DUE TO T-WAVE OVERSENSING DURING THE PATIENT'S SUPRAVENTRICULAR TACHYCARDIA (SVT) ARRHYTHMIA. THIS SHOCK ACCELERATED THE RHYTHM INTO VENTRICULAR FIBRILLAT"},{"id":"US-24377826","date":"2026-01-23","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM? MRI S-ICD","device_type":"SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT PRESENTED TO THE HOSPITAL AFTER AN EPISODE OF SYNCOPE AND LOSS OF CONSCIOUSNESS. IT WAS DISCOVERED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM HAD DELIVERED AN INAPPROPRIATE SHOCK DUE TO T-WAVE OVERSENSING DURING THE PATIENT'S SUPRAVENTRICULAR TACHYCARDIA (SVT) ARRHYTHMIA. THIS SHOCK ACCELERATED THE RHYTHM INTO VENTRICULAR FIBRILLAT"},{"id":"US-24383542","date":"2026-01-23","received":"2026-02-18","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE SUBCUTANEOUS CARDIAC DEVICE","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) EXHIBITED T-WAVE AND MYOPOTENTIAL OVERSENSING RESULTING IN AN INAPPROPRIATE SHOCK. DEVICE DATA WAS SENT TO RHYTHMCARE FOR REVIEW. RHYTHMCARE DISCUSSED PROGRAMMING OPTIONS TO BE CONSIDERED AT THE NEXT FOLLOW UP APPOINTMENT. THIS DEVICE REMAINS IN SERVICE. NO ADVERSE PATIENT EFFECTS WERE REPORTED."},{"id":"US-24364611","date":"2026-01-23","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"RESONATE HF ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS PART OF A SYSTEM REVISION DUE TO POSSIBLE INFECTION. THE PHYSICIAN OPTED TO PERFORM A DEBRIDEMENT PROCEDURE AND CONFIRMED THAT THERE WAS NOTHING WRONG WITH THE ICD. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS REPORTED. THIS ICD REMAINS IN SERVICE."},{"id":"US-24366745","date":"2026-01-23","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM MRI S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) WAS PART OF A SYSTEM REVISION DUE TO INFECTION. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS REPORTED. THIS S-ICD WAS EXPLANTED."},{"id":"US-24366749","date":"2026-01-23","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS ELECTRODE WAS PART OF A SYSTEM REVISION DUE TO INFECTION. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS REPORTED. THIS ELECTRODE WAS EXPLANTED."},{"id":"US-24367721","date":"2026-01-23","received":"2026-02-17","source":"FDA_MAUDE","country":"US","device_name":"VIGILANT? EL ICD VR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) WAS PART OF A SYSTEM REVISION DUE TO INFECTION. THERE WERE NO ADDITIONAL ADVERSE PATIENT EFFECTS REPORTED. THE ICD WAS EXPLANTED."},{"id":"US-24344391","date":"2026-01-23","received":"2026-02-16","source":"FDA_MAUDE","country":"US","device_name":"EMBLEM S-ICD","device_type":"IMPLANTABLE LEAD","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE PATIENT UNDERWENT IMPLANT OF A SUBCUTANEOUS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (S-ICD) SYSTEM ON (B)(6) 2026. THE NEXT DAY X-RAY DEMONSTRATED THAT THE LEAD HAD \"TAKEN A FEW TWISTS\" SINCE IMPLANT. THE POSITION HAD BEEN VERIFIED AS APPROPRIATE JUST POST-IMPLANT. IT WAS STATED THAT DEFIBRILLATION THRESHOLD TESTING AT IMPLANT HAD BEEN GOOD AND CURRENTLY SENSING WAS APPROPR"},{"id":"US-24332365","date":"2026-01-23","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24332967","date":"2026-01-23","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS EXPLANTED FOR UNKNOWN REASONS. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. CONTINUATION OF D10: 6935M62 LEAD IMPLANTED: (B)(6) 2025 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATI"},{"id":"US-24332995","date":"2026-01-23","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) SYSTEM WAS EXPLANTED FOR UNKNOWN REASONS. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DA"},{"id":"US-24335083","date":"2026-01-23","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"IT WAS REPORTED THAT THE DEVICE EMITTED AN ALERT TONE SEVERAL TIMES A DAY. THE CADENCE OF THE ALERT TONE WAS INDICATIVE OF A RIGHT VENTRICULAR (RV) LEAD INTEGRITY ALERT (LIA). THE RV LEAD REMAINS IN USE. NO PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO"},{"id":"US-24335364","date":"2026-01-23","received":"2026-02-13","source":"FDA_MAUDE","country":"US","device_name":"EVERA MRI XT DR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24323606","date":"2026-01-23","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24324505","date":"2026-01-23","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24324542","date":"2026-01-23","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"VISIA AF MRI XT VR SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO OPERATIONS CO.","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24324550","date":"2026-01-23","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24326515","date":"2026-01-23","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"malfunction","event_type":"Malfunction","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24326645","date":"2026-01-23","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"COBALT\u00bf XT DR MRI SURESCAN\u00bf","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC EUROPE SARL","severity":"serious","event_type":"Injury","is_recall":false,"description":"IT WAS REPORTED THAT THE IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) INAPPROPRIATELY DELIVERED SHOCKS FOR ATRIAL TACHYCARDIA/ATRIAL FIBRILLATION (AT/AF) DETECTED AS VENTRICULAR FIBRILLATION (VF). THE ICD REMAINS IN USE. NO FURTHER PATIENT COMPLICATIONS HAVE BEEN REPORTED AS A RESULT OF THIS EVENT. MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS M"},{"id":"US-24327042","date":"2026-01-23","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"DYNAGEN? EL ICD DR","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR","manufacturer":"BOSTON SCIENTIFIC CORPORATION","severity":"near-miss","event_type":"Injury","is_recall":false,"description":"IF PERTINENT INFORMATION IS PROVIDED IN THE FUTURE, A SUPPLEMENTAL REPORT WILL BE SUBMITTED. IT WAS REPORTED THAT THIS IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (ICD) EXHIBITED AN UNDERSENSED BEAT ON THE ATRIAL CHANNEL DUE TO LOW AMPLITUDES, CAUSING THE VENTRICULAR RATE TO BE GREATER THAN THE ATRIAL RATE. AS A RESULT, THIS ICD PROVIDED INAPPROPRIATE ANTI-TACHYCARDIA PACING (ATP) AND DELIVERED MORE TH"},{"id":"US-24327963","date":"2026-01-23","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"CONTINUATION OF D10: 2357-40C LEAD IMPLANTED: (B)(6) 2016 MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE "},{"id":"US-24328040","date":"2026-01-23","received":"2026-02-12","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24313831","date":"2026-01-23","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24315007","date":"2026-01-23","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"},{"id":"US-24315592","date":"2026-01-23","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"near-miss","event_type":"Injury","is_recall":false},{"id":"US-24315835","date":"2026-01-23","received":"2026-02-11","source":"FDA_MAUDE","country":"US","device_name":"SPRINT QUATTRO SECURE S MRI SURESCAN","device_type":"IMPLANTABLE CARDIOVERTER DEFIBRILLATOR (NON-CRT)","manufacturer":"MEDTRONIC PUERTO RICO VILLALBA","severity":"serious","event_type":"Injury","is_recall":false,"description":"MEDTRONIC SUBMITS THIS REPORT TO COMPLY WITH FDA REGULATIONS 21 CFR PARTS 4 AND 803. MEDTRONIC HAS MADE REASONABLE EFFORTS TO PROVIDE AS MUCH RELEVANT INFORMATION AS IS AVAILABLE TO THE COMPANY AS OF THE SUBMISSION DATE OF THIS REPORT. THIS REPORT DOES NOT CONSTITUTE AN ADMISSION OR A CONCLUSION BY FDA, MEDTRONIC, OR ITS EMPLOYEES THAT THE DEVICE, MEDTRONIC, OR ITS EMPLOYEE CAUSED OR CONTRIBUTED T"}]